    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9602,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -98.55337524414062,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -98.55337524414062,       !- Vertex 2 Ycoordinate
    46.0,                     !- Vertex 2 Zcoordinate
    90.33818054199219,        !- Vertex 3 Xcoordinate
    -98.55337524414062,       !- Vertex 3 Ycoordinate
    46.0,                     !- Vertex 3 Zcoordinate
    90.33818054199219,        !- Vertex 4 Xcoordinate
    -98.55337524414062,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9600,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -98.55337524414062,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -98.55337524414062,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -98.55337524414062,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -98.55337524414062,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9626,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    43.0,                     !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9625,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9624,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.84437561035156,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9623,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9622,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.38285827636719,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9621,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    45.38285827636719,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9620,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.84437561035156,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    6.875000000000001;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9619,        !- Name
    ,                         !- Transmittance Schedule Name
    11,                       !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    39.0,                     !- Vertex 1 Zcoordinate
    50.84437561035156,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    39.0,                     !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    34.375,                   !- Vertex 4 Zcoordinate
    58.07692718505859,        !- Vertex 5 Xcoordinate
    -110.9848403930664,       !- Vertex 5 Ycoordinate
    39.20000076293945,        !- Vertex 5 Zcoordinate
    83.36051940917967,        !- Vertex 6 Xcoordinate
    -110.9848403930664,       !- Vertex 6 Ycoordinate
    39.20000076293945,        !- Vertex 6 Zcoordinate
    83.36051940917967,        !- Vertex 7 Xcoordinate
    -110.9848403930664,       !- Vertex 7 Ycoordinate
    41.25,                    !- Vertex 7 Zcoordinate
    21.88201141357422,        !- Vertex 8 Xcoordinate
    -110.9848403930664,       !- Vertex 8 Ycoordinate
    41.25,                    !- Vertex 8 Zcoordinate
    21.88201141357422,        !- Vertex 9 Xcoordinate
    -110.9848403930664,       !- Vertex 9 Ycoordinate
    40.50000381469726,        !- Vertex 9 Zcoordinate
    21.88201141357422,        !- Vertex 10 Xcoordinate
    -110.9848403930664,       !- Vertex 10 Ycoordinate
    34.375,                   !- Vertex 10 Zcoordinate
    45.38285827636719,        !- Vertex 11 Xcoordinate
    -110.9848403930664,       !- Vertex 11 Ycoordinate
    34.375;                   !- Vertex 11 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9618,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.84437561035156,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9617,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9706,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    44.29999923706055,        !- Vertex 4 Zcoordinate
    59.71229553222656,        !- Vertex 5 Xcoordinate
    -90.5947036743164,        !- Vertex 5 Ycoordinate
    44.29999923706055,        !- Vertex 5 Zcoordinate
    59.71229553222656,        !- Vertex 6 Xcoordinate
    -90.5947036743164,        !- Vertex 6 Ycoordinate
    46.99999618530273;        !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9691,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -98.55337524414062,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -98.55337524414062,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    90.33818054199219,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    90.33818054199219,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9692,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    90.33818054199219,        !- Vertex 3 Xcoordinate
    -98.55337524414062,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    90.33818054199219,        !- Vertex 4 Xcoordinate
    -98.55337524414062,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9693,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    90.33818054199219,        !- Vertex 3 Xcoordinate
    -98.55337524414062,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    90.33818054199219,        !- Vertex 4 Xcoordinate
    -98.55337524414062,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9694,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -98.55337524414062,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    90.33818054199219,        !- Vertex 3 Xcoordinate
    -98.55337524414062,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    90.33818054199219,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9695,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -98.55337524414062,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    90.33818054199219,        !- Vertex 3 Xcoordinate
    -98.55337524414062,       !- Vertex 3 Ycoordinate
    46.0,                     !- Vertex 3 Zcoordinate
    90.33818054199219,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    46.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9696,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    90.33818054199219,        !- Vertex 3 Xcoordinate
    -98.55337524414062,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    90.33818054199219,        !- Vertex 4 Xcoordinate
    -98.55337524414062,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9697,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -98.55337524414062,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    90.33818054199219,        !- Vertex 3 Xcoordinate
    -98.55337524414062,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    90.33818054199219,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9722,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9708,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9707,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9710,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9709,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9712,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9711,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9669,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.41066360473633,       !- Vertex 1 Xcoordinate
    -98.25473022460938,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -52.41066360473633,       !- Vertex 2 Xcoordinate
    -98.25473022460938,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -55.54085922241211,       !- Vertex 3 Xcoordinate
    -100.1057891845703,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -55.54085922241211,       !- Vertex 4 Xcoordinate
    -100.1057891845703,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9670,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.41066360473633,       !- Vertex 1 Xcoordinate
    -98.25473022460938,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -55.54085922241211,       !- Vertex 2 Xcoordinate
    -100.1057891845703,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -55.54085922241211,       !- Vertex 3 Xcoordinate
    -100.1057891845703,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -52.41066360473633,       !- Vertex 4 Xcoordinate
    -98.25473022460938,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9667,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.41066360473633,       !- Vertex 1 Xcoordinate
    -98.25473022460938,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -55.54085922241211,       !- Vertex 2 Xcoordinate
    -100.1057891845703,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -55.54085922241211,       !- Vertex 3 Xcoordinate
    -100.1057891845703,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -52.41066360473633,       !- Vertex 4 Xcoordinate
    -98.25473022460938,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9668,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -55.54085922241211,       !- Vertex 1 Xcoordinate
    -100.1057891845703,       !- Vertex 1 Ycoordinate
    33.0,                     !- Vertex 1 Zcoordinate
    -52.41066360473633,       !- Vertex 2 Xcoordinate
    -98.25473022460938,       !- Vertex 2 Ycoordinate
    33.0,                     !- Vertex 2 Zcoordinate
    -52.41066360473633,       !- Vertex 3 Xcoordinate
    -98.25473022460938,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -55.54085922241211,       !- Vertex 4 Xcoordinate
    -100.1057891845703,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9666,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -55.54085922241211,       !- Vertex 1 Xcoordinate
    -100.1057891845703,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -55.54085922241211,       !- Vertex 2 Xcoordinate
    -100.1057891845703,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -52.41066360473633,       !- Vertex 3 Xcoordinate
    -98.25473022460938,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -52.41066360473633,       !- Vertex 4 Xcoordinate
    -98.25473022460938,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9678,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.3929214477539,        !- Vertex 1 Xcoordinate
    -89.61100769042969,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -52.41066360473633,       !- Vertex 2 Xcoordinate
    -98.25473022460938,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -52.41066360473633,       !- Vertex 3 Xcoordinate
    -98.25473022460938,       !- Vertex 3 Ycoordinate
    33.0,                     !- Vertex 3 Zcoordinate
    -52.3929214477539,        !- Vertex 4 Xcoordinate
    -89.61100769042969,       !- Vertex 4 Ycoordinate
    33.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9677,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.41066360473633,       !- Vertex 1 Xcoordinate
    -98.25473022460938,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -52.3929214477539,        !- Vertex 2 Xcoordinate
    -89.61100769042969,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -52.3929214477539,        !- Vertex 3 Xcoordinate
    -89.61100769042969,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -52.41066360473633,       !- Vertex 4 Xcoordinate
    -98.25473022460938,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9681,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.3929214477539,        !- Vertex 1 Xcoordinate
    -89.61100769042969,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -52.3929214477539,        !- Vertex 2 Xcoordinate
    -89.61100769042969,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -52.41066360473633,       !- Vertex 3 Xcoordinate
    -98.25473022460938,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -52.41066360473633,       !- Vertex 4 Xcoordinate
    -98.25473022460938,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9680,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.3929214477539,        !- Vertex 1 Xcoordinate
    -89.61100769042969,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -52.41066360473633,       !- Vertex 2 Xcoordinate
    -98.25473022460938,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -52.41066360473633,       !- Vertex 3 Xcoordinate
    -98.25473022460938,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -52.3929214477539,        !- Vertex 4 Xcoordinate
    -89.61100769042969,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9679,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.3929214477539,        !- Vertex 1 Xcoordinate
    -89.61100769042969,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -52.3929214477539,        !- Vertex 2 Xcoordinate
    -89.61100769042969,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -52.41066360473633,       !- Vertex 3 Xcoordinate
    -98.25473022460938,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -52.41066360473633,       !- Vertex 4 Xcoordinate
    -98.25473022460938,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9760,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -100.1044769287109,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -100.1044769287109,       !- Vertex 2 Ycoordinate
    43.0,                     !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -100.0918960571289,       !- Vertex 3 Ycoordinate
    43.0,                     !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -100.0918960571289,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9759,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -100.0918960571289,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -100.1044769287109,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -100.1044769287109,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -100.0918960571289,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9756,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -100.0918960571289,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -100.0918960571289,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -100.1044769287109,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -100.1044769287109,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9755,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -100.1044769287109,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -100.1044769287109,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -100.0918960571289,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -100.0918960571289,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9758,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -100.1044769287109,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -100.1044769287109,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -100.0918960571289,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -100.0918960571289,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9757,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -100.0918960571289,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -100.0918960571289,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -100.1044769287109,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -100.1044769287109,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9770,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    44.29999923706055,        !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    44.29999923706055,        !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -100.0918960571289,       !- Vertex 4 Ycoordinate
    41.25,                    !- Vertex 4 Zcoordinate
    21.88201141357422,        !- Vertex 5 Xcoordinate
    -100.0918960571289,       !- Vertex 5 Ycoordinate
    43.0,                     !- Vertex 5 Zcoordinate
    21.88201141357422,        !- Vertex 6 Xcoordinate
    -96.27291870117188,       !- Vertex 6 Ycoordinate
    43.0;                     !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9775,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -100.0918960571289,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -100.0918960571289,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9776,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -82.93627166748047,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -100.0918960571289,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -100.0918960571289,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9771,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -100.0918960571289,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -100.0918960571289,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9772,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -82.93627166748047,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -100.0918960571289,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -100.0918960571289,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9773,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -100.0918960571289,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -100.0918960571289,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9774,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -100.0918960571289,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -100.0918960571289,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9784,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.96173477172851,       !- Vertex 1 Xcoordinate
    -24.35315704345703,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -28.96173477172851,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -28.90914916992187,       !- Vertex 3 Xcoordinate
    -68.10415649414062,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -28.90914916992187,       !- Vertex 4 Xcoordinate
    -68.10415649414062,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9785,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.96173477172851,       !- Vertex 1 Xcoordinate
    -24.35315704345703,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -28.90914916992187,       !- Vertex 2 Xcoordinate
    -68.10415649414062,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -28.90914916992187,       !- Vertex 3 Xcoordinate
    -68.10415649414062,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -28.96173477172851,       !- Vertex 4 Xcoordinate
    -24.35315704345703,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9786,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.96173477172851,       !- Vertex 1 Xcoordinate
    -24.35315704345703,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -28.96173477172851,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -28.90914916992187,       !- Vertex 3 Xcoordinate
    -68.10415649414062,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -28.90914916992187,       !- Vertex 4 Xcoordinate
    -68.10415649414062,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9728,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    46.99999618530273,        !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9727,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9726,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    6.875000000000001,        !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9725,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9724,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9723,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    6.875000000000001;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9738,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -61.65371322631836,       !- Vertex 1 Xcoordinate
    -109.7344360351562,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -61.65371322631836,       !- Vertex 2 Xcoordinate
    -109.7344360351562,       !- Vertex 2 Ycoordinate
    33.0,                     !- Vertex 2 Zcoordinate
    -52.43265533447265,       !- Vertex 3 Xcoordinate
    -115.0580902099609,       !- Vertex 3 Ycoordinate
    33.0,                     !- Vertex 3 Zcoordinate
    -52.43265533447265,       !- Vertex 4 Xcoordinate
    -115.0580902099609,       !- Vertex 4 Ycoordinate
    27.5,                     !- Vertex 4 Zcoordinate
    -29.20939254760742,       !- Vertex 5 Xcoordinate
    -128.4657287597656,       !- Vertex 5 Ycoordinate
    27.5,                     !- Vertex 5 Zcoordinate
    -29.20939254760742,       !- Vertex 6 Xcoordinate
    -128.4657287597656,       !- Vertex 6 Ycoordinate
    34.375;                   !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9745,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.65371322631836,       !- Vertex 1 Xcoordinate
    -109.7344360351562,       !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -29.20939254760742,       !- Vertex 2 Xcoordinate
    -128.4657287597656,       !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    49.0,                     !- Vertex 3 Zcoordinate
    -61.65371322631836,       !- Vertex 4 Xcoordinate
    -109.7344360351562,       !- Vertex 4 Ycoordinate
    49.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9743,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.43265533447265,       !- Vertex 1 Xcoordinate
    -115.0580902099609,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -52.43265533447265,       !- Vertex 2 Xcoordinate
    -115.0580902099609,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    6.874999999999999,        !- Vertex 3 Zcoordinate
    -29.20939254760742,       !- Vertex 4 Xcoordinate
    -128.4657287597656,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9744,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.43265533447265,       !- Vertex 1 Xcoordinate
    -115.0580902099609,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -29.20939254760742,       !- Vertex 2 Xcoordinate
    -128.4657287597656,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -52.43265533447265,       !- Vertex 4 Xcoordinate
    -115.0580902099609,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9741,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.65371322631836,       !- Vertex 1 Xcoordinate
    -109.7344360351562,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -29.20939254760742,       !- Vertex 2 Xcoordinate
    -128.4657287597656,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -61.65371322631836,       !- Vertex 4 Xcoordinate
    -109.7344360351562,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9742,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.43265533447265,       !- Vertex 1 Xcoordinate
    -115.0580902099609,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -29.20939254760742,       !- Vertex 2 Xcoordinate
    -128.4657287597656,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    6.874999999999999,        !- Vertex 3 Zcoordinate
    -52.43265533447265,       !- Vertex 4 Xcoordinate
    -115.0580902099609,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9739,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.43265533447265,       !- Vertex 1 Xcoordinate
    -115.0580902099609,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -52.43265533447265,       !- Vertex 2 Xcoordinate
    -115.0580902099609,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -29.20939254760742,       !- Vertex 4 Xcoordinate
    -128.4657287597656,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9740,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -29.20939254760742,       !- Vertex 1 Xcoordinate
    -128.4657287597656,       !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -61.65371322631836,       !- Vertex 2 Xcoordinate
    -109.7344360351562,       !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    -61.65371322631836,       !- Vertex 3 Xcoordinate
    -109.7344360351562,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -29.20939254760742,       !- Vertex 4 Xcoordinate
    -128.4657287597656,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9754,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -100.0918960571289,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -100.0918960571289,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -100.1044769287109,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -100.1044769287109,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9828,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.45528030395508,       !- Vertex 1 Xcoordinate
    -73.53666687011719,       !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    -12.45528030395508,       !- Vertex 2 Xcoordinate
    -73.53666687011719,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -23.61637115478516,       !- Vertex 3 Xcoordinate
    -79.10723876953125,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -23.61637115478516,       !- Vertex 4 Xcoordinate
    -79.10723876953125,       !- Vertex 4 Ycoordinate
    46.99999618530273;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9827,        !- Name
    ,                         !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    -12.45528030395508,       !- Vertex 1 Xcoordinate
    -73.53666687011719,       !- Vertex 1 Ycoordinate
    34.90000152587891,        !- Vertex 1 Zcoordinate
    -12.45528030395508,       !- Vertex 2 Xcoordinate
    -73.53666687011719,       !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -15.49757766723633,       !- Vertex 3 Xcoordinate
    -75.05509948730469,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -15.49757766723633,       !- Vertex 4 Xcoordinate
    -75.05509948730469,       !- Vertex 4 Ycoordinate
    34.375,                   !- Vertex 4 Zcoordinate
    -23.61637115478516,       !- Vertex 5 Xcoordinate
    -79.10723876953125,       !- Vertex 5 Ycoordinate
    34.375,                   !- Vertex 5 Zcoordinate
    -23.61637115478516,       !- Vertex 6 Xcoordinate
    -79.10723876953125,       !- Vertex 6 Ycoordinate
    41.25,                    !- Vertex 6 Zcoordinate
    -12.45528030395508,       !- Vertex 7 Xcoordinate
    -73.53666687011719,       !- Vertex 7 Ycoordinate
    41.25;                    !- Vertex 7 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9830,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.49757766723633,       !- Vertex 1 Xcoordinate
    -75.05509948730469,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -15.49757766723633,       !- Vertex 2 Xcoordinate
    -75.05509948730469,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -23.61637115478516,       !- Vertex 3 Xcoordinate
    -79.10723876953125,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -23.61637115478516,       !- Vertex 4 Xcoordinate
    -79.10723876953125,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9829,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.61637115478516,       !- Vertex 1 Xcoordinate
    -79.10723876953125,       !- Vertex 1 Ycoordinate
    6.875000000000001,        !- Vertex 1 Zcoordinate
    -23.61637115478516,       !- Vertex 2 Xcoordinate
    -79.10723876953125,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -15.49757766723633,       !- Vertex 3 Xcoordinate
    -75.05509948730469,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -15.49757766723633,       !- Vertex 4 Xcoordinate
    -75.05509948730469,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9832,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.61637115478516,       !- Vertex 1 Xcoordinate
    -79.10723876953125,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -23.61637115478516,       !- Vertex 2 Xcoordinate
    -79.10723876953125,       !- Vertex 2 Ycoordinate
    6.875000000000001,        !- Vertex 2 Zcoordinate
    -15.49757766723633,       !- Vertex 3 Xcoordinate
    -75.05509948730469,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -15.49757766723633,       !- Vertex 4 Xcoordinate
    -75.05509948730469,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9831,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.49757766723633,       !- Vertex 1 Xcoordinate
    -75.05509948730469,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -23.61637115478516,       !- Vertex 2 Xcoordinate
    -79.10723876953125,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -23.61637115478516,       !- Vertex 3 Xcoordinate
    -79.10723876953125,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -15.49757766723633,       !- Vertex 4 Xcoordinate
    -75.05509948730469,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9833,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.61637115478516,       !- Vertex 1 Xcoordinate
    -79.10723876953125,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -15.49757766723633,       !- Vertex 2 Xcoordinate
    -75.05509948730469,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -15.49757766723633,       !- Vertex 3 Xcoordinate
    -75.05509948730469,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -23.61637115478516,       !- Vertex 4 Xcoordinate
    -79.10723876953125,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9842,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -104.6684494018554,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -104.6684494018554,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -104.6558609008789,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -104.6558609008789,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9843,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -104.6684494018554,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -104.6558609008789,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -104.6558609008789,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -104.6684494018554,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9844,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -104.6558609008789,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -104.6558609008789,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -104.6684494018554,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -104.6684494018554,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9845,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -104.6558609008789,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -104.6558609008789,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -104.6684494018554,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -104.6684494018554,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9846,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -104.6558609008789,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -104.6684494018554,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -104.6684494018554,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -104.6558609008789,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9847,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -104.6684494018554,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -104.6684494018554,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -104.6558609008789,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -104.6558609008789,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9848,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -104.6684494018554,       !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -104.6684494018554,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -104.6558609008789,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -104.6558609008789,       !- Vertex 4 Ycoordinate
    43.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9789,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.90914916992187,       !- Vertex 1 Xcoordinate
    -68.10415649414062,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -28.90914916992187,       !- Vertex 2 Xcoordinate
    -68.10415649414062,       !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -28.96173477172851,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -28.96173477172851,       !- Vertex 4 Xcoordinate
    -24.35315704345703,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9788,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.90914916992187,       !- Vertex 1 Xcoordinate
    -68.10415649414062,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -28.90914916992187,       !- Vertex 2 Xcoordinate
    -68.10415649414062,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -28.96173477172851,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -28.96173477172851,       !- Vertex 4 Xcoordinate
    -24.35315704345703,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9787,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.90914916992187,       !- Vertex 1 Xcoordinate
    -68.10415649414062,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -28.96173477172851,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -28.96173477172851,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -28.90914916992187,       !- Vertex 4 Xcoordinate
    -68.10415649414062,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9798,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -24.35315704345703,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -28.96173477172851,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -28.96173477172851,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -24.35315704345703,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9797,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -24.35315704345703,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -28.96173477172851,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -28.96173477172851,       !- Vertex 4 Xcoordinate
    -24.35315704345703,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9802,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -24.35315704345703,       !- Vertex 1 Ycoordinate
    34.5,                     !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -28.96173477172851,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -28.96173477172851,       !- Vertex 4 Xcoordinate
    -24.35315704345703,       !- Vertex 4 Ycoordinate
    34.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9801,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.96173477172851,       !- Vertex 1 Xcoordinate
    -24.35315704345703,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -28.96173477172851,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -24.35315704345703,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9800,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -24.35315704345703,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -28.96173477172851,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -28.96173477172851,       !- Vertex 4 Xcoordinate
    -24.35315704345703,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9799,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.96173477172851,       !- Vertex 1 Xcoordinate
    -24.35315704345703,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -28.96173477172851,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -24.35315704345703,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9813,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    63.24655151367188,        !- Vertex 3 Xcoordinate
    -100.060905456543,        !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    63.24655151367188,        !- Vertex 4 Xcoordinate
    -100.060905456543,        !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9814,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24655151367188,        !- Vertex 1 Xcoordinate
    -100.060905456543,        !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    63.24655151367188,        !- Vertex 4 Xcoordinate
    -100.060905456543,        !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9811,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    63.24655151367188,        !- Vertex 2 Xcoordinate
    -100.060905456543,        !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    63.24655151367188,        !- Vertex 3 Xcoordinate
    -100.060905456543,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9812,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24655151367188,        !- Vertex 1 Xcoordinate
    -100.060905456543,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    63.24655151367188,        !- Vertex 4 Xcoordinate
    -100.060905456543,        !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9817,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24655151367188,        !- Vertex 1 Xcoordinate
    -100.060905456543,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    63.24655151367188,        !- Vertex 2 Xcoordinate
    -100.060905456543,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9815,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    63.24655151367188,        !- Vertex 2 Xcoordinate
    -100.060905456543,        !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    63.24655151367188,        !- Vertex 3 Xcoordinate
    -100.060905456543,        !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9816,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    63.24655151367188,        !- Vertex 2 Xcoordinate
    -100.060905456543,        !- Vertex 2 Ycoordinate
    43.0,                     !- Vertex 2 Zcoordinate
    63.24655151367188,        !- Vertex 3 Xcoordinate
    -100.060905456543,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9910,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.915283203125,         !- Vertex 1 Xcoordinate
    -49.013916015625,         !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -19.915283203125,         !- Vertex 2 Xcoordinate
    -49.013916015625,         !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -16.45534133911133,       !- Vertex 3 Xcoordinate
    -51.10567474365234,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -16.45534133911133,       !- Vertex 4 Xcoordinate
    -51.10567474365234,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9909,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.915283203125,         !- Vertex 1 Xcoordinate
    -49.013916015625,         !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -19.915283203125,         !- Vertex 2 Xcoordinate
    -49.013916015625,         !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -16.45534133911133,       !- Vertex 3 Xcoordinate
    -51.10567474365234,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -16.45534133911133,       !- Vertex 4 Xcoordinate
    -51.10567474365234,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9908,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.915283203125,         !- Vertex 1 Xcoordinate
    -49.013916015625,         !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -16.45534133911133,       !- Vertex 2 Xcoordinate
    -51.10567474365234,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -16.45534133911133,       !- Vertex 3 Xcoordinate
    -51.10567474365234,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -19.915283203125,         !- Vertex 4 Xcoordinate
    -49.013916015625,         !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9907,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.45534133911133,       !- Vertex 1 Xcoordinate
    -51.10567474365234,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -16.45534133911133,       !- Vertex 2 Xcoordinate
    -51.10567474365234,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -19.915283203125,         !- Vertex 3 Xcoordinate
    -49.013916015625,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -19.915283203125,         !- Vertex 4 Xcoordinate
    -49.013916015625,         !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9906,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.915283203125,         !- Vertex 1 Xcoordinate
    -49.013916015625,         !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -16.45534133911133,       !- Vertex 2 Xcoordinate
    -51.10567474365234,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -16.45534133911133,       !- Vertex 3 Xcoordinate
    -51.10567474365234,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -19.915283203125,         !- Vertex 4 Xcoordinate
    -49.013916015625,         !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9905,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.915283203125,         !- Vertex 1 Xcoordinate
    -49.013916015625,         !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -19.915283203125,         !- Vertex 2 Xcoordinate
    -49.013916015625,         !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -16.45534133911133,       !- Vertex 3 Xcoordinate
    -51.10567474365234,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -16.45534133911133,       !- Vertex 4 Xcoordinate
    -51.10567474365234,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9897,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -55.60288619995117,       !- Vertex 1 Xcoordinate
    -104.5239715576172,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -52.42303848266601,       !- Vertex 2 Xcoordinate
    -106.4310760498047,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -52.42303848266601,       !- Vertex 3 Xcoordinate
    -106.4310760498047,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -55.60288619995117,       !- Vertex 4 Xcoordinate
    -104.5239715576172,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9895,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.42303848266601,       !- Vertex 1 Xcoordinate
    -106.4310760498047,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -55.60288619995117,       !- Vertex 2 Xcoordinate
    -104.5239715576172,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -55.60288619995117,       !- Vertex 3 Xcoordinate
    -104.5239715576172,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -52.42303848266601,       !- Vertex 4 Xcoordinate
    -106.4310760498047,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9896,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.42303848266601,       !- Vertex 1 Xcoordinate
    -106.4310760498047,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -52.42303848266601,       !- Vertex 2 Xcoordinate
    -106.4310760498047,       !- Vertex 2 Ycoordinate
    33.0,                     !- Vertex 2 Zcoordinate
    -55.60288619995117,       !- Vertex 3 Xcoordinate
    -104.5239715576172,       !- Vertex 3 Ycoordinate
    33.0,                     !- Vertex 3 Zcoordinate
    -55.60288619995117,       !- Vertex 4 Xcoordinate
    -104.5239715576172,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9893,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.42303848266601,       !- Vertex 1 Xcoordinate
    -106.4310760498047,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -52.42303848266601,       !- Vertex 2 Xcoordinate
    -106.4310760498047,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -55.60288619995117,       !- Vertex 3 Xcoordinate
    -104.5239715576172,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -55.60288619995117,       !- Vertex 4 Xcoordinate
    -104.5239715576172,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9894,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.42303848266601,       !- Vertex 1 Xcoordinate
    -106.4310760498047,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -55.60288619995117,       !- Vertex 2 Xcoordinate
    -104.5239715576172,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -55.60288619995117,       !- Vertex 3 Xcoordinate
    -104.5239715576172,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -52.42303848266601,       !- Vertex 4 Xcoordinate
    -106.4310760498047,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9885,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9886,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    34.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9883,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -24.35315704345703,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9884,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9882,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -24.35315704345703,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -24.35315704345703,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9881,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -24.35315704345703,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -24.35315704345703,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -29.83721923828125,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9872,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -55.54085922241211,       !- Vertex 1 Xcoordinate
    -100.1057891845703,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -55.54085922241211,       !- Vertex 2 Xcoordinate
    -100.1057891845703,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -55.60288619995117,       !- Vertex 3 Xcoordinate
    -104.5239715576172,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -55.60288619995117,       !- Vertex 4 Xcoordinate
    -104.5239715576172,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9871,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -55.60288619995117,       !- Vertex 1 Xcoordinate
    -104.5239715576172,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -55.60288619995117,       !- Vertex 2 Xcoordinate
    -104.5239715576172,       !- Vertex 2 Ycoordinate
    33.0,                     !- Vertex 2 Zcoordinate
    -55.54085922241211,       !- Vertex 3 Xcoordinate
    -100.1057891845703,       !- Vertex 3 Ycoordinate
    33.0,                     !- Vertex 3 Zcoordinate
    -55.54085922241211,       !- Vertex 4 Xcoordinate
    -100.1057891845703,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9868,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -55.60288619995117,       !- Vertex 1 Xcoordinate
    -104.5239715576172,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -55.54085922241211,       !- Vertex 2 Xcoordinate
    -100.1057891845703,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -55.54085922241211,       !- Vertex 3 Xcoordinate
    -100.1057891845703,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -55.60288619995117,       !- Vertex 4 Xcoordinate
    -104.5239715576172,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9870,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -55.54085922241211,       !- Vertex 1 Xcoordinate
    -100.1057891845703,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -55.54085922241211,       !- Vertex 2 Xcoordinate
    -100.1057891845703,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -55.60288619995117,       !- Vertex 3 Xcoordinate
    -104.5239715576172,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -55.60288619995117,       !- Vertex 4 Xcoordinate
    -104.5239715576172,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9869,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -55.60288619995117,       !- Vertex 1 Xcoordinate
    -104.5239715576172,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -55.54085922241211,       !- Vertex 2 Xcoordinate
    -100.1057891845703,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -55.54085922241211,       !- Vertex 3 Xcoordinate
    -100.1057891845703,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -55.60288619995117,       !- Vertex 4 Xcoordinate
    -104.5239715576172,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9859,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.915283203125,         !- Vertex 1 Xcoordinate
    -49.013916015625,         !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -19.915283203125,         !- Vertex 2 Xcoordinate
    -49.013916015625,         !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -19.9420166015625,        !- Vertex 3 Xcoordinate
    -32.61952972412109,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -19.9420166015625,        !- Vertex 4 Xcoordinate
    -32.61952972412109,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9860,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.9420166015625,        !- Vertex 1 Xcoordinate
    -32.61952972412109,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -19.915283203125,         !- Vertex 2 Xcoordinate
    -49.013916015625,         !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -19.915283203125,         !- Vertex 3 Xcoordinate
    -49.013916015625,         !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -19.9420166015625,        !- Vertex 4 Xcoordinate
    -32.61952972412109,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9861,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.9420166015625,        !- Vertex 1 Xcoordinate
    -32.61952972412109,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -19.9420166015625,        !- Vertex 2 Xcoordinate
    -32.61952972412109,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -19.915283203125,         !- Vertex 3 Xcoordinate
    -49.013916015625,         !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -19.915283203125,         !- Vertex 4 Xcoordinate
    -49.013916015625,         !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9856,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.915283203125,         !- Vertex 1 Xcoordinate
    -49.013916015625,         !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -19.915283203125,         !- Vertex 2 Xcoordinate
    -49.013916015625,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -19.9420166015625,        !- Vertex 3 Xcoordinate
    -32.61952972412109,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -19.9420166015625,        !- Vertex 4 Xcoordinate
    -32.61952972412109,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9857,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.915283203125,         !- Vertex 1 Xcoordinate
    -49.013916015625,         !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -19.9420166015625,        !- Vertex 2 Xcoordinate
    -32.61952972412109,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -19.9420166015625,        !- Vertex 3 Xcoordinate
    -32.61952972412109,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -19.915283203125,         !- Vertex 4 Xcoordinate
    -49.013916015625,         !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9858,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.915283203125,         !- Vertex 1 Xcoordinate
    -49.013916015625,         !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -19.9420166015625,        !- Vertex 2 Xcoordinate
    -32.61952972412109,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -19.9420166015625,        !- Vertex 3 Xcoordinate
    -32.61952972412109,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -19.915283203125,         !- Vertex 4 Xcoordinate
    -49.013916015625,         !- Vertex 4 Ycoordinate
    34.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9965,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.05915832519531,       !- Vertex 1 Xcoordinate
    -49.15538787841796,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -13.08242797851562,       !- Vertex 2 Xcoordinate
    -32.73220825195313,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -13.08242797851562,       !- Vertex 3 Xcoordinate
    -32.73220825195313,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -13.05915832519531,       !- Vertex 4 Xcoordinate
    -49.15538787841796,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9964,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.05915832519531,       !- Vertex 1 Xcoordinate
    -49.15538787841796,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -13.05915832519531,       !- Vertex 2 Xcoordinate
    -49.15538787841796,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -13.08242797851562,       !- Vertex 3 Xcoordinate
    -32.73220825195313,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -13.08242797851562,       !- Vertex 4 Xcoordinate
    -32.73220825195313,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9963,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.08242797851562,       !- Vertex 1 Xcoordinate
    -32.73220825195313,       !- Vertex 1 Ycoordinate
    34.5,                     !- Vertex 1 Zcoordinate
    -13.08242797851562,       !- Vertex 2 Xcoordinate
    -32.73220825195313,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -13.05915832519531,       !- Vertex 3 Xcoordinate
    -49.15538787841796,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -13.05915832519531,       !- Vertex 4 Xcoordinate
    -49.15538787841796,       !- Vertex 4 Ycoordinate
    34.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9970,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.27888107299805,       !- Vertex 1 Xcoordinate
    -83.27752685546874,       !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -16.27888107299805,       !- Vertex 2 Xcoordinate
    -83.27752685546874,       !- Vertex 2 Ycoordinate
    49.0,                     !- Vertex 2 Zcoordinate
    -16.3067626953125,        !- Vertex 3 Xcoordinate
    -121.0601348876953,       !- Vertex 3 Ycoordinate
    49.0,                     !- Vertex 3 Zcoordinate
    -16.3067626953125,        !- Vertex 4 Xcoordinate
    -121.0601348876953,       !- Vertex 4 Ycoordinate
    48.125;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9969,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.3067626953125,        !- Vertex 1 Xcoordinate
    -121.0601348876953,       !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    -16.27888107299805,       !- Vertex 2 Xcoordinate
    -83.27752685546874,       !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    -16.27888107299805,       !- Vertex 3 Xcoordinate
    -83.27752685546874,       !- Vertex 3 Ycoordinate
    48.125,                   !- Vertex 3 Zcoordinate
    -16.3067626953125,        !- Vertex 4 Xcoordinate
    -121.0601348876953,       !- Vertex 4 Ycoordinate
    48.125;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9961,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.08242797851562,       !- Vertex 1 Xcoordinate
    -32.73220825195313,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -13.05915832519531,       !- Vertex 2 Xcoordinate
    -49.15538787841796,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -13.05915832519531,       !- Vertex 3 Xcoordinate
    -49.15538787841796,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -13.08242797851562,       !- Vertex 4 Xcoordinate
    -32.73220825195313,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9962,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.05915832519531,       !- Vertex 1 Xcoordinate
    -49.15538787841796,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -13.05915832519531,       !- Vertex 2 Xcoordinate
    -49.15538787841796,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -13.08242797851562,       !- Vertex 3 Xcoordinate
    -32.73220825195313,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -13.08242797851562,       !- Vertex 4 Xcoordinate
    -32.73220825195313,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9960,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.08242797851562,       !- Vertex 1 Xcoordinate
    -32.73220825195313,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -13.05915832519531,       !- Vertex 2 Xcoordinate
    -49.15538787841796,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -13.05915832519531,       !- Vertex 3 Xcoordinate
    -49.15538787841796,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -13.08242797851562,       !- Vertex 4 Xcoordinate
    -32.73220825195313,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9949,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.08242797851562,       !- Vertex 1 Xcoordinate
    -32.73220825195313,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -19.9420166015625,        !- Vertex 2 Xcoordinate
    -32.61952972412109,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -19.9420166015625,        !- Vertex 3 Xcoordinate
    -32.61952972412109,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -13.08242797851562,       !- Vertex 4 Xcoordinate
    -32.73220825195313,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9950,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.08242797851562,       !- Vertex 1 Xcoordinate
    -32.73220825195313,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -19.9420166015625,        !- Vertex 2 Xcoordinate
    -32.61952972412109,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -19.9420166015625,        !- Vertex 3 Xcoordinate
    -32.61952972412109,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -13.08242797851562,       !- Vertex 4 Xcoordinate
    -32.73220825195313,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9947,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.9420166015625,        !- Vertex 1 Xcoordinate
    -32.61952972412109,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -19.9420166015625,        !- Vertex 2 Xcoordinate
    -32.61952972412109,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -13.08242797851562,       !- Vertex 3 Xcoordinate
    -32.73220825195313,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -13.08242797851562,       !- Vertex 4 Xcoordinate
    -32.73220825195313,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9948,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.08242797851562,       !- Vertex 1 Xcoordinate
    -32.73220825195313,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -13.08242797851562,       !- Vertex 2 Xcoordinate
    -32.73220825195313,       !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -19.9420166015625,        !- Vertex 3 Xcoordinate
    -32.61952972412109,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -19.9420166015625,        !- Vertex 4 Xcoordinate
    -32.61952972412109,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9951,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.9420166015625,        !- Vertex 1 Xcoordinate
    -32.61952972412109,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -19.9420166015625,        !- Vertex 2 Xcoordinate
    -32.61952972412109,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -13.08242797851562,       !- Vertex 3 Xcoordinate
    -32.73220825195313,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -13.08242797851562,       !- Vertex 4 Xcoordinate
    -32.73220825195313,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9952,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.9420166015625,        !- Vertex 1 Xcoordinate
    -32.61952972412109,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -13.08242797851562,       !- Vertex 2 Xcoordinate
    -32.73220825195313,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -13.08242797851562,       !- Vertex 3 Xcoordinate
    -32.73220825195313,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -19.9420166015625,        !- Vertex 4 Xcoordinate
    -32.61952972412109,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9939,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -29.06971740722656,       !- Vertex 1 Xcoordinate
    -76.0078125,              !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -23.61637115478516,       !- Vertex 2 Xcoordinate
    -79.10723876953125,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -23.61637115478516,       !- Vertex 3 Xcoordinate
    -79.10723876953125,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -29.06971740722656,       !- Vertex 4 Xcoordinate
    -76.0078125,              !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9932,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.61637115478516,       !- Vertex 1 Xcoordinate
    -79.10723876953125,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -23.61637115478516,       !- Vertex 2 Xcoordinate
    -79.10723876953125,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -29.06971740722656,       !- Vertex 3 Xcoordinate
    -76.0078125,              !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -29.06971740722656,       !- Vertex 4 Xcoordinate
    -76.0078125,              !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9934,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -23.61637115478516,       !- Vertex 1 Xcoordinate
    -79.10723876953125,       !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    -23.61637115478516,       !- Vertex 2 Xcoordinate
    -79.10723876953125,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -29.06971740722656,       !- Vertex 3 Xcoordinate
    -76.0078125,              !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -29.06971740722656,       !- Vertex 4 Xcoordinate
    -76.0078125,              !- Vertex 4 Ycoordinate
    48.125,                   !- Vertex 4 Zcoordinate
    -16.27888107299805,       !- Vertex 5 Xcoordinate
    -83.27752685546874,       !- Vertex 5 Ycoordinate
    48.125,                   !- Vertex 5 Zcoordinate
    -16.27888107299805,       !- Vertex 6 Xcoordinate
    -83.27752685546874,       !- Vertex 6 Ycoordinate
    46.99999618530273;        !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9933,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.61637115478516,       !- Vertex 1 Xcoordinate
    -79.10723876953125,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -29.06971740722656,       !- Vertex 2 Xcoordinate
    -76.0078125,              !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -29.06971740722656,       !- Vertex 3 Xcoordinate
    -76.0078125,              !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -23.61637115478516,       !- Vertex 4 Xcoordinate
    -79.10723876953125,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9936,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.61637115478516,       !- Vertex 1 Xcoordinate
    -79.10723876953125,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -29.06971740722656,       !- Vertex 2 Xcoordinate
    -76.0078125,              !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -29.06971740722656,       !- Vertex 3 Xcoordinate
    -76.0078125,              !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -23.61637115478516,       !- Vertex 4 Xcoordinate
    -79.10723876953125,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9935,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.27888107299805,       !- Vertex 1 Xcoordinate
    -83.27752685546874,       !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -29.06971740722656,       !- Vertex 2 Xcoordinate
    -76.0078125,              !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    -29.06971740722656,       !- Vertex 3 Xcoordinate
    -76.0078125,              !- Vertex 3 Ycoordinate
    49.0,                     !- Vertex 3 Zcoordinate
    -16.27888107299805,       !- Vertex 4 Xcoordinate
    -83.27752685546874,       !- Vertex 4 Ycoordinate
    49.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9938,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -29.06971740722656,       !- Vertex 1 Xcoordinate
    -76.0078125,              !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -29.06971740722656,       !- Vertex 2 Xcoordinate
    -76.0078125,              !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -23.61637115478516,       !- Vertex 3 Xcoordinate
    -79.10723876953125,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -23.61637115478516,       !- Vertex 4 Xcoordinate
    -79.10723876953125,       !- Vertex 4 Ycoordinate
    6.875000000000001;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9937,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -29.06971740722656,       !- Vertex 1 Xcoordinate
    -76.0078125,              !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -23.61637115478516,       !- Vertex 2 Xcoordinate
    -79.10723876953125,       !- Vertex 2 Ycoordinate
    6.875000000000001,        !- Vertex 2 Zcoordinate
    -23.61637115478516,       !- Vertex 3 Xcoordinate
    -79.10723876953125,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -29.06971740722656,       !- Vertex 4 Xcoordinate
    -76.0078125,              !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9917,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.43265533447265,       !- Vertex 1 Xcoordinate
    -115.0580902099609,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -52.43265533447265,       !- Vertex 2 Xcoordinate
    -115.0580902099609,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -52.42303848266601,       !- Vertex 3 Xcoordinate
    -106.4310760498047,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -52.42303848266601,       !- Vertex 4 Xcoordinate
    -106.4310760498047,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9918,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.42303848266601,       !- Vertex 1 Xcoordinate
    -106.4310760498047,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -52.43265533447265,       !- Vertex 2 Xcoordinate
    -115.0580902099609,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -52.43265533447265,       !- Vertex 3 Xcoordinate
    -115.0580902099609,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -52.42303848266601,       !- Vertex 4 Xcoordinate
    -106.4310760498047,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9919,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.42303848266601,       !- Vertex 1 Xcoordinate
    -106.4310760498047,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -52.43265533447265,       !- Vertex 2 Xcoordinate
    -115.0580902099609,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -52.43265533447265,       !- Vertex 3 Xcoordinate
    -115.0580902099609,       !- Vertex 3 Ycoordinate
    33.0,                     !- Vertex 3 Zcoordinate
    -52.42303848266601,       !- Vertex 4 Xcoordinate
    -106.4310760498047,       !- Vertex 4 Ycoordinate
    33.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9920,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.42303848266601,       !- Vertex 1 Xcoordinate
    -106.4310760498047,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -52.43265533447265,       !- Vertex 2 Xcoordinate
    -115.0580902099609,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -52.43265533447265,       !- Vertex 3 Xcoordinate
    -115.0580902099609,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -52.42303848266601,       !- Vertex 4 Xcoordinate
    -106.4310760498047,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9921,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.43265533447265,       !- Vertex 1 Xcoordinate
    -115.0580902099609,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -52.42303848266601,       !- Vertex 2 Xcoordinate
    -106.4310760498047,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -52.42303848266601,       !- Vertex 3 Xcoordinate
    -106.4310760498047,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -52.43265533447265,       !- Vertex 4 Xcoordinate
    -115.0580902099609,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9999,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.05915832519531,       !- Vertex 1 Xcoordinate
    -49.15538787841796,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -16.45534133911133,       !- Vertex 2 Xcoordinate
    -51.10567474365234,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -16.45534133911133,       !- Vertex 3 Xcoordinate
    -51.10567474365234,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -13.05915832519531,       !- Vertex 4 Xcoordinate
    -49.15538787841796,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W10000,       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.45534133911133,       !- Vertex 1 Xcoordinate
    -51.10567474365234,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -13.05915832519531,       !- Vertex 2 Xcoordinate
    -49.15538787841796,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -13.05915832519531,       !- Vertex 3 Xcoordinate
    -49.15538787841796,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -16.45534133911133,       !- Vertex 4 Xcoordinate
    -51.10567474365234,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9995,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.05915832519531,       !- Vertex 1 Xcoordinate
    -49.15538787841796,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -16.45534133911133,       !- Vertex 2 Xcoordinate
    -51.10567474365234,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -16.45534133911133,       !- Vertex 3 Xcoordinate
    -51.10567474365234,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -13.05915832519531,       !- Vertex 4 Xcoordinate
    -49.15538787841796,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9996,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.05915832519531,       !- Vertex 1 Xcoordinate
    -49.15538787841796,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -16.45534133911133,       !- Vertex 2 Xcoordinate
    -51.10567474365234,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -16.45534133911133,       !- Vertex 3 Xcoordinate
    -51.10567474365234,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -13.05915832519531,       !- Vertex 4 Xcoordinate
    -49.15538787841796,       !- Vertex 4 Ycoordinate
    34.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9997,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.05915832519531,       !- Vertex 1 Xcoordinate
    -49.15538787841796,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -13.05915832519531,       !- Vertex 2 Xcoordinate
    -49.15538787841796,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -16.45534133911133,       !- Vertex 3 Xcoordinate
    -51.10567474365234,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -16.45534133911133,       !- Vertex 4 Xcoordinate
    -51.10567474365234,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9998,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.05915832519531,       !- Vertex 1 Xcoordinate
    -49.15538787841796,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -16.45534133911133,       !- Vertex 2 Xcoordinate
    -51.10567474365234,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -16.45534133911133,       !- Vertex 3 Xcoordinate
    -51.10567474365234,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -13.05915832519531,       !- Vertex 4 Xcoordinate
    -49.15538787841796,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9984,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.3067626953125,        !- Vertex 1 Xcoordinate
    -121.0601348876953,       !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -16.3067626953125,        !- Vertex 2 Xcoordinate
    -121.0601348876953,       !- Vertex 2 Ycoordinate
    49.0,                     !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    49.0,                     !- Vertex 3 Zcoordinate
    -29.20939254760742,       !- Vertex 4 Xcoordinate
    -128.4657287597656,       !- Vertex 4 Ycoordinate
    48.125;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9983,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.50185394287109,       !- Vertex 1 Xcoordinate
    -125.189826965332,        !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -29.20939254760742,       !- Vertex 2 Xcoordinate
    -128.4657287597656,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -23.50185394287109,       !- Vertex 4 Xcoordinate
    -125.189826965332,        !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9986,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -29.20939254760742,       !- Vertex 1 Xcoordinate
    -128.4657287597656,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -23.50185394287109,       !- Vertex 2 Xcoordinate
    -125.189826965332,        !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -23.50185394287109,       !- Vertex 3 Xcoordinate
    -125.189826965332,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -29.20939254760742,       !- Vertex 4 Xcoordinate
    -128.4657287597656,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9985,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -16.3067626953125,        !- Vertex 1 Xcoordinate
    -121.0601348876953,       !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -29.20939254760742,       !- Vertex 2 Xcoordinate
    -128.4657287597656,       !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -23.50185394287109,       !- Vertex 4 Xcoordinate
    -125.189826965332,        !- Vertex 4 Ycoordinate
    41.25,                    !- Vertex 4 Zcoordinate
    -23.50185394287109,       !- Vertex 5 Xcoordinate
    -125.189826965332,        !- Vertex 5 Ycoordinate
    46.99999618530273,        !- Vertex 5 Zcoordinate
    -16.3067626953125,        !- Vertex 6 Xcoordinate
    -121.0601348876953,       !- Vertex 6 Ycoordinate
    46.99999618530273;        !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9980,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.50185394287109,       !- Vertex 1 Xcoordinate
    -125.189826965332,        !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -23.50185394287109,       !- Vertex 2 Xcoordinate
    -125.189826965332,        !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    6.874999999999999,        !- Vertex 3 Zcoordinate
    -29.20939254760742,       !- Vertex 4 Xcoordinate
    -128.4657287597656,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9982,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.50185394287109,       !- Vertex 1 Xcoordinate
    -125.189826965332,        !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -29.20939254760742,       !- Vertex 2 Xcoordinate
    -128.4657287597656,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    6.874999999999999,        !- Vertex 3 Zcoordinate
    -23.50185394287109,       !- Vertex 4 Xcoordinate
    -125.189826965332,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9981,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.50185394287109,       !- Vertex 1 Xcoordinate
    -125.189826965332,        !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -23.50185394287109,       !- Vertex 2 Xcoordinate
    -125.189826965332,        !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -29.20939254760742,       !- Vertex 4 Xcoordinate
    -128.4657287597656,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9987,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.50185394287109,       !- Vertex 1 Xcoordinate
    -125.189826965332,        !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -29.20939254760742,       !- Vertex 2 Xcoordinate
    -128.4657287597656,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -23.50185394287109,       !- Vertex 4 Xcoordinate
    -125.189826965332,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W3659,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.55765914916992,       !- Vertex 1 Xcoordinate
    -60.891357421875,         !- Vertex 1 Ycoordinate
    34.5,                     !- Vertex 1 Zcoordinate
    -12.55765914916992,       !- Vertex 2 Xcoordinate
    -60.891357421875,         !- Vertex 2 Ycoordinate
    34.90000152587891,        !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -56.45037841796875,       !- Vertex 3 Ycoordinate
    34.90000152587891,        !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -56.45037841796875,       !- Vertex 4 Ycoordinate
    34.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W3660,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.55765914916992,       !- Vertex 1 Xcoordinate
    -60.891357421875,         !- Vertex 1 Ycoordinate
    34.90000152587891,        !- Vertex 1 Zcoordinate
    -12.55765914916992,       !- Vertex 2 Xcoordinate
    -60.891357421875,         !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -12.45528030395508,       !- Vertex 3 Xcoordinate
    -73.53666687011719,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -12.45528030395508,       !- Vertex 4 Xcoordinate
    -73.53666687011719,       !- Vertex 4 Ycoordinate
    34.90000152587891;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W3656,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    34.90000152587891,        !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -56.45037841796875,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -56.45037841796875,       !- Vertex 4 Ycoordinate
    34.90000152587891;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9208,        !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -100.1044769287109,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    48.125,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    48.125,                   !- Vertex 4 Zcoordinate
    5.084754943847656,        !- Vertex 5 Xcoordinate
    -120.035659790039,        !- Vertex 5 Ycoordinate
    41.25,                    !- Vertex 5 Zcoordinate
    5.084754943847656,        !- Vertex 6 Xcoordinate
    -104.6684494018554,       !- Vertex 6 Ycoordinate
    41.25,                    !- Vertex 6 Zcoordinate
    5.084754943847656,        !- Vertex 7 Xcoordinate
    -104.6684494018554,       !- Vertex 7 Ycoordinate
    43.0,                     !- Vertex 7 Zcoordinate
    5.084754943847656,        !- Vertex 8 Xcoordinate
    -100.1044769287109,       !- Vertex 8 Ycoordinate
    43.0;                     !- Vertex 8 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9207,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9210,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -100.1044769287109,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -100.1044769287109,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9209,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -100.1044769287109,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -100.1044769287109,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9204,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -105.3569946289062,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -104.6684494018554,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -104.6684494018554,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9203,        !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -104.6684494018554,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    34.375,                   !- Vertex 4 Zcoordinate
    5.084754943847656,        !- Vertex 5 Xcoordinate
    -112.9201126098632,       !- Vertex 5 Ycoordinate
    40.50000381469726,        !- Vertex 5 Zcoordinate
    5.084754943847656,        !- Vertex 6 Xcoordinate
    -105.3569946289062,       !- Vertex 6 Ycoordinate
    40.50000381469726,        !- Vertex 6 Zcoordinate
    5.084754943847656,        !- Vertex 7 Xcoordinate
    -105.3569946289062,       !- Vertex 7 Ycoordinate
    34.375,                   !- Vertex 7 Zcoordinate
    5.084754943847656,        !- Vertex 8 Xcoordinate
    -104.6684494018554,       !- Vertex 8 Ycoordinate
    34.375;                   !- Vertex 8 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9206,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -112.9201126098632,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9205,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -104.6684494018554,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -104.6684494018554,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9202,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9201,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -100.1044769287109,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -100.1044769287109,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9214,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -112.9201126098632,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9213,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    55.0,                     !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    48.125,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    55.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9212,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -100.1044769287109,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -100.1044769287109,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9211,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9218,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -100.1044769287109,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -100.1044769287109,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9217,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -104.6684494018554,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -104.6684494018554,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9216,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -104.6684494018554,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -104.6684494018554,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9215,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -100.1044769287109,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -100.1044769287109,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9219,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -104.6684494018554,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -105.3569946289062,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -105.3569946289062,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -104.6684494018554,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9229,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    58.07692718505859,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9230,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    58.07692718505859,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9227,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    58.07692718505859,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9228,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    58.07692718505859,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    39.20000076293945,        !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    39.20000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9231,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    58.07692718505859,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9232,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    58.07692718505859,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9241,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9242,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    46.0,                     !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    46.0,                     !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9244,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    58.07692718505859,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    90.33818054199219,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9243,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    39.20000076293945,        !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    39.20000076293945,        !- Vertex 4 Zcoordinate
    58.07692718505859,        !- Vertex 5 Xcoordinate
    -113.7334365844726,       !- Vertex 5 Ycoordinate
    34.375,                   !- Vertex 5 Zcoordinate
    90.33818054199219,        !- Vertex 6 Xcoordinate
    -113.7334365844726,       !- Vertex 6 Ycoordinate
    34.375;                   !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9246,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    58.07692718505859,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    90.33818054199219,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9245,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    90.33818054199219,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9247,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    58.07692718505859,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    90.33818054199219,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    90.33818054199219,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9258,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -0.6741676330566407,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -0.674514151634054,       !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9257,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.675553707366294,       !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -0.6759002259437074,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9259,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6759002259437074,      !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -0.6762467445211208,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9260,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -0.674514151634054,       !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -0.6748606702114673,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9261,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -0.6748606702114673,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -0.6752071887888806,      !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9262,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -0.6752071887888806,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -0.675553707366294,       !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9263,        !- Name
    ,                         !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -0.6762467445211208,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    47.0,                     !- Vertex 4 Zcoordinate
    -0.6765365600585938,      !- Vertex 5 Xcoordinate
    -84.3757553100586,        !- Vertex 5 Ycoordinate
    48.125;                   !- Vertex 5 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9264,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    55.0,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    55.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9281,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    6.875000000000001,        !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9280,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    6.875000000000001,        !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9279,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9278,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9277,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9276,        !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    46.99999618530273,        !- Vertex 4 Zcoordinate
    59.71229553222656,        !- Vertex 5 Xcoordinate
    -96.27291870117188,       !- Vertex 5 Ycoordinate
    46.99999618530273,        !- Vertex 5 Zcoordinate
    59.71229553222656,        !- Vertex 6 Xcoordinate
    -96.27291870117188,       !- Vertex 6 Ycoordinate
    44.29999923706055,        !- Vertex 6 Zcoordinate
    21.88201141357422,        !- Vertex 7 Xcoordinate
    -96.27291870117188,       !- Vertex 7 Ycoordinate
    44.29999923706055,        !- Vertex 7 Zcoordinate
    21.88201141357422,        !- Vertex 8 Xcoordinate
    -96.27291870117188,       !- Vertex 8 Ycoordinate
    43.0;                     !- Vertex 8 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9275,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9290,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6568074936562396,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -0.6601878632890417,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -0.6508827209472657,      !- Vertex 4 Xcoordinate
    -124.4071731567383,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9295,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6737093418202501,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    -0.6508827209472657,      !- Vertex 2 Xcoordinate
    -124.4071731567383,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -0.670328972187448,       !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9296,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6508827209472657,      !- Vertex 1 Xcoordinate
    -124.4071731567383,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -0.6534271240234375,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -0.6568074936562396,      !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -0.6508827209472657,      !- Vertex 4 Xcoordinate
    -124.4071731567383,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9293,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6635682329218437,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -0.6508827209472657,      !- Vertex 2 Xcoordinate
    -124.4071731567383,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -0.6601878632890417,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9294,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6508827209472657,      !- Vertex 1 Xcoordinate
    -124.4071731567383,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -0.6669486025546458,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -0.670328972187448,       !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -0.6508827209472657,      !- Vertex 4 Xcoordinate
    -124.4071731567383,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9291,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    47.0,                     !- Vertex 1 Zcoordinate
    -0.6508827209472657,      !- Vertex 2 Xcoordinate
    -124.4071731567383,       !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -0.6737093418202501,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9292,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6635682329218437,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -0.6669486025546458,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -0.6508827209472657,      !- Vertex 4 Xcoordinate
    -124.4071731567383,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9305,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9306,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9311,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -82.93627166748047,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9308,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -82.93627166748047,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9307,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9310,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9309,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -82.93627166748047,       !- Vertex 1 Ycoordinate
    44.29999923706055,        !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    44.29999923706055,        !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9320,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -80.30470275878906,       !- Vertex 1 Ycoordinate
    6.875000000000001,        !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -80.30470275878906,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -0.6748606702114673,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -0.674514151634054,       !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9322,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -80.30470275878906,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -80.30470275878906,       !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    47.0,                     !- Vertex 3 Zcoordinate
    -0.6762467445211208,      !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9321,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -80.30470275878906,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    -0.6762467445211208,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -0.6759002259437074,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -80.30470275878906,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9323,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -80.30470275878906,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -0.6759002259437074,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -0.675553707366294,       !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -80.30470275878906,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9324,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6748606702114673,      !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -80.30470275878906,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -80.30470275878906,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -0.6752071887888806,      !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9325,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.674514151634054,       !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -0.6741676330566407,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -80.30470275878906,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -80.30470275878906,       !- Vertex 4 Ycoordinate
    6.875000000000001;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9326,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -80.30470275878906,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -0.675553707366294,       !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -0.6752071887888806,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -80.30470275878906,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9335,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -82.93627166748047,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9336,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -82.93627166748047,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9337,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -82.93627166748047,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9338,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -82.93627166748047,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9366,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6508827209472657,      !- Vertex 1 Xcoordinate
    -124.4071731567383,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -13.04409027099609,       !- Vertex 2 Xcoordinate
    -131.5576477050781,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -13.04409027099609,       !- Vertex 3 Xcoordinate
    -131.5576477050781,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -0.6508827209472657,      !- Vertex 4 Xcoordinate
    -124.4071731567383,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9365,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.04409027099609,       !- Vertex 1 Xcoordinate
    -131.5576477050781,       !- Vertex 1 Ycoordinate
    6.875000000000001,        !- Vertex 1 Zcoordinate
    -0.6508827209472657,      !- Vertex 2 Xcoordinate
    -124.4071731567383,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -13.04409027099609,       !- Vertex 4 Xcoordinate
    -131.5576477050781,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9368,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6508827209472657,      !- Vertex 1 Xcoordinate
    -124.4071731567383,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -0.6508827209472657,      !- Vertex 2 Xcoordinate
    -124.4071731567383,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -13.04409027099609,       !- Vertex 3 Xcoordinate
    -131.5576477050781,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -13.04409027099609,       !- Vertex 4 Xcoordinate
    -131.5576477050781,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9367,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6508827209472657,      !- Vertex 1 Xcoordinate
    -124.4071731567383,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -0.6508827209472657,      !- Vertex 2 Xcoordinate
    -124.4071731567383,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -13.04409027099609,       !- Vertex 3 Xcoordinate
    -131.5576477050781,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -13.04409027099609,       !- Vertex 4 Xcoordinate
    -131.5576477050781,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9370,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6508827209472657,      !- Vertex 1 Xcoordinate
    -124.4071731567383,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    -0.6508827209472657,      !- Vertex 2 Xcoordinate
    -124.4071731567383,       !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    -13.04409027099609,       !- Vertex 3 Xcoordinate
    -131.5576477050781,       !- Vertex 3 Ycoordinate
    46.99999618530273,        !- Vertex 3 Zcoordinate
    -13.04409027099609,       !- Vertex 4 Xcoordinate
    -131.5576477050781,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9369,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6508827209472657,      !- Vertex 1 Xcoordinate
    -124.4071731567383,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -13.04409027099609,       !- Vertex 2 Xcoordinate
    -131.5576477050781,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -13.04409027099609,       !- Vertex 3 Xcoordinate
    -131.5576477050781,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -0.6508827209472657,      !- Vertex 4 Xcoordinate
    -124.4071731567383,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9356,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.04409027099609,       !- Vertex 1 Xcoordinate
    -131.5576477050781,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -23.50185394287109,       !- Vertex 2 Xcoordinate
    -125.189826965332,        !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -23.50185394287109,       !- Vertex 3 Xcoordinate
    -125.189826965332,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -13.04409027099609,       !- Vertex 4 Xcoordinate
    -131.5576477050781,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9355,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.04409027099609,       !- Vertex 1 Xcoordinate
    -131.5576477050781,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    -13.04409027099609,       !- Vertex 2 Xcoordinate
    -131.5576477050781,       !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    -23.50185394287109,       !- Vertex 3 Xcoordinate
    -125.189826965332,        !- Vertex 3 Ycoordinate
    46.99999618530273,        !- Vertex 3 Zcoordinate
    -23.50185394287109,       !- Vertex 4 Xcoordinate
    -125.189826965332,        !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9350,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.04409027099609,       !- Vertex 1 Xcoordinate
    -131.5576477050781,       !- Vertex 1 Ycoordinate
    6.875000000000001,        !- Vertex 1 Zcoordinate
    -13.04409027099609,       !- Vertex 2 Xcoordinate
    -131.5576477050781,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -23.50185394287109,       !- Vertex 3 Xcoordinate
    -125.189826965332,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -23.50185394287109,       !- Vertex 4 Xcoordinate
    -125.189826965332,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9351,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.50185394287109,       !- Vertex 1 Xcoordinate
    -125.189826965332,        !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -23.50185394287109,       !- Vertex 2 Xcoordinate
    -125.189826965332,        !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -13.04409027099609,       !- Vertex 3 Xcoordinate
    -131.5576477050781,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -13.04409027099609,       !- Vertex 4 Xcoordinate
    -131.5576477050781,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9352,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.50185394287109,       !- Vertex 1 Xcoordinate
    -125.189826965332,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -13.04409027099609,       !- Vertex 2 Xcoordinate
    -131.5576477050781,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -13.04409027099609,       !- Vertex 3 Xcoordinate
    -131.5576477050781,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -23.50185394287109,       !- Vertex 4 Xcoordinate
    -125.189826965332,        !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9353,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.50185394287109,       !- Vertex 1 Xcoordinate
    -125.189826965332,        !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -13.04409027099609,       !- Vertex 2 Xcoordinate
    -131.5576477050781,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -13.04409027099609,       !- Vertex 3 Xcoordinate
    -131.5576477050781,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -23.50185394287109,       !- Vertex 4 Xcoordinate
    -125.189826965332,        !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9354,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.50185394287109,       !- Vertex 1 Xcoordinate
    -125.189826965332,        !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -13.04409027099609,       !- Vertex 2 Xcoordinate
    -131.5576477050781,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -13.04409027099609,       !- Vertex 3 Xcoordinate
    -131.5576477050781,       !- Vertex 3 Ycoordinate
    6.875000000000001,        !- Vertex 3 Zcoordinate
    -23.50185394287109,       !- Vertex 4 Xcoordinate
    -125.189826965332,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9339,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -82.93627166748047,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9340,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -82.93627166748047,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9341,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -82.93627166748047,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    44.29999923706055,        !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -82.93627166748047,       !- Vertex 4 Ycoordinate
    44.29999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9402,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -80.30470275878906,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -4.011116027832031,       !- Vertex 2 Xcoordinate
    -78.38866424560547,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -4.011116027832031,       !- Vertex 3 Xcoordinate
    -78.38866424560547,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -80.30470275878906,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9401,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.45528030395508,       !- Vertex 1 Xcoordinate
    -73.53666687011719,       !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -80.30470275878906,       !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -80.30470275878906,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -12.45528030395508,       !- Vertex 4 Xcoordinate
    -73.53666687011719,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9400,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.011116027832031,       !- Vertex 1 Xcoordinate
    -78.38866424560547,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -80.30470275878906,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -80.30470275878906,       !- Vertex 3 Ycoordinate
    6.875000000000001,        !- Vertex 3 Zcoordinate
    -4.011116027832031,       !- Vertex 4 Xcoordinate
    -78.38866424560547,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9399,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -80.30470275878906,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -4.011116027832031,       !- Vertex 2 Xcoordinate
    -78.38866424560547,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -4.011116027832031,       !- Vertex 3 Xcoordinate
    -78.38866424560547,       !- Vertex 3 Ycoordinate
    34.90000152587891,        !- Vertex 3 Zcoordinate
    -12.45528030395508,       !- Vertex 4 Xcoordinate
    -73.53666687011719,       !- Vertex 4 Ycoordinate
    34.90000152587891,        !- Vertex 4 Zcoordinate
    -12.45528030395508,       !- Vertex 5 Xcoordinate
    -73.53666687011719,       !- Vertex 5 Ycoordinate
    41.25,                    !- Vertex 5 Zcoordinate
    -0.6765365600585938,      !- Vertex 6 Xcoordinate
    -80.30470275878906,       !- Vertex 6 Ycoordinate
    41.25;                    !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9389,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    47.0,                     !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    47.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9388,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    55.0,                     !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    55.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9381,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.49757766723633,       !- Vertex 1 Xcoordinate
    -75.05509948730469,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -15.49757766723633,       !- Vertex 2 Xcoordinate
    -75.05509948730469,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -28.90914916992187,       !- Vertex 3 Xcoordinate
    -68.10415649414062,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -28.90914916992187,       !- Vertex 4 Xcoordinate
    -68.10415649414062,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9382,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.49757766723633,       !- Vertex 1 Xcoordinate
    -75.05509948730469,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -28.90914916992187,       !- Vertex 2 Xcoordinate
    -68.10415649414062,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -28.90914916992187,       !- Vertex 3 Xcoordinate
    -68.10415649414062,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -15.49757766723633,       !- Vertex 4 Xcoordinate
    -75.05509948730469,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9379,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.90914916992187,       !- Vertex 1 Xcoordinate
    -68.10415649414062,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -28.90914916992187,       !- Vertex 2 Xcoordinate
    -68.10415649414062,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -15.49757766723633,       !- Vertex 3 Xcoordinate
    -75.05509948730469,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -15.49757766723633,       !- Vertex 4 Xcoordinate
    -75.05509948730469,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9380,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.49757766723633,       !- Vertex 1 Xcoordinate
    -75.05509948730469,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -15.49757766723633,       !- Vertex 2 Xcoordinate
    -75.05509948730469,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -28.90914916992187,       !- Vertex 3 Xcoordinate
    -68.10415649414062,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -28.90914916992187,       !- Vertex 4 Xcoordinate
    -68.10415649414062,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9383,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.49757766723633,       !- Vertex 1 Xcoordinate
    -75.05509948730469,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -15.49757766723633,       !- Vertex 2 Xcoordinate
    -75.05509948730469,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -28.90914916992187,       !- Vertex 3 Xcoordinate
    -68.10415649414062,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -28.90914916992187,       !- Vertex 4 Xcoordinate
    -68.10415649414062,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9384,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.49757766723633,       !- Vertex 1 Xcoordinate
    -75.05509948730469,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -15.49757766723633,       !- Vertex 2 Xcoordinate
    -75.05509948730469,       !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -28.90914916992187,       !- Vertex 3 Xcoordinate
    -68.10415649414062,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -28.90914916992187,       !- Vertex 4 Xcoordinate
    -68.10415649414062,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9371,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6508827209472657,      !- Vertex 1 Xcoordinate
    -124.4071731567383,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -0.6508827209472657,      !- Vertex 2 Xcoordinate
    -124.4071731567383,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -13.04409027099609,       !- Vertex 3 Xcoordinate
    -131.5576477050781,       !- Vertex 3 Ycoordinate
    6.875000000000001,        !- Vertex 3 Zcoordinate
    -13.04409027099609,       !- Vertex 4 Xcoordinate
    -131.5576477050781,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9432,        !- Name
    ,                         !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    47.0,                     !- Vertex 2 Zcoordinate
    -0.6737093418202501,      !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    41.25,                    !- Vertex 4 Zcoordinate
    5.084754943847656,        !- Vertex 5 Xcoordinate
    -120.035659790039,        !- Vertex 5 Ycoordinate
    48.125;                   !- Vertex 5 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9431,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6568074936562396,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -0.6601878632890417,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9434,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.670328972187448,       !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -0.6669486025546458,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9433,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    55.0,                     !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    55.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9430,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6601878632890417,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -0.6635682329218437,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9420,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -104.6558609008789,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -104.6558609008789,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9419,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -104.6558609008789,       !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -104.6558609008789,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    43.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9415,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -104.6558609008789,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -104.6558609008789,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9416,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -105.3569946289062,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -104.6558609008789,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -104.6558609008789,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9417,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -104.6558609008789,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -104.6558609008789,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -105.3569946289062,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9418,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -104.6558609008789,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -105.3569946289062,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -105.3569946289062,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -104.6558609008789,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9414,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -104.6558609008789,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -104.6558609008789,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    34.375,                   !- Vertex 4 Zcoordinate
    21.88201141357422,        !- Vertex 5 Xcoordinate
    -105.3569946289062,       !- Vertex 5 Ycoordinate
    40.50000381469726,        !- Vertex 5 Zcoordinate
    21.88201141357422,        !- Vertex 6 Xcoordinate
    -110.9848403930664,       !- Vertex 6 Ycoordinate
    40.50000381469726;        !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9403,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -80.30470275878906,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -80.30470275878906,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -4.011116027832031,       !- Vertex 3 Xcoordinate
    -78.38866424560547,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -4.011116027832031,       !- Vertex 4 Xcoordinate
    -78.38866424560547,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9404,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.011116027832031,       !- Vertex 1 Xcoordinate
    -78.38866424560547,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -80.30470275878906,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -80.30470275878906,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -4.011116027832031,       !- Vertex 4 Xcoordinate
    -78.38866424560547,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9405,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -80.30470275878906,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -4.011116027832031,       !- Vertex 2 Xcoordinate
    -78.38866424560547,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.011116027832031,       !- Vertex 3 Xcoordinate
    -78.38866424560547,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -80.30470275878906,       !- Vertex 4 Ycoordinate
    6.875000000000001;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9465,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9464,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -112.9201126098632,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -112.9201126098632,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9463,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -112.9201126098632,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -112.9201126098632,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9462,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -112.9201126098632,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -112.9201126098632,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9461,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    40.50000381469726,        !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -112.9201126098632,       !- Vertex 2 Ycoordinate
    40.50000381469726,        !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9460,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9452,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24655151367188,        !- Vertex 1 Xcoordinate
    -100.060905456543,        !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -100.0458374023437,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -100.0458374023437,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    63.24655151367188,        !- Vertex 4 Xcoordinate
    -100.060905456543,        !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9451,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -100.0458374023437,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -100.0458374023437,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    63.24655151367188,        !- Vertex 3 Xcoordinate
    -100.060905456543,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    63.24655151367188,        !- Vertex 4 Xcoordinate
    -100.060905456543,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9449,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -100.0458374023437,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    63.24655151367188,        !- Vertex 2 Xcoordinate
    -100.060905456543,        !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    63.24655151367188,        !- Vertex 3 Xcoordinate
    -100.060905456543,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -100.0458374023437,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9450,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -100.0458374023437,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    63.24655151367188,        !- Vertex 2 Xcoordinate
    -100.060905456543,        !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    63.24655151367188,        !- Vertex 3 Xcoordinate
    -100.060905456543,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -100.0458374023437,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9447,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.24655151367188,        !- Vertex 1 Xcoordinate
    -100.060905456543,        !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -100.0458374023437,       !- Vertex 2 Ycoordinate
    43.0,                     !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -100.0458374023437,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    63.24655151367188,        !- Vertex 4 Xcoordinate
    -100.060905456543,        !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9448,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -100.0458374023437,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -100.0458374023437,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    63.24655151367188,        !- Vertex 3 Xcoordinate
    -100.060905456543,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    63.24655151367188,        !- Vertex 4 Xcoordinate
    -100.060905456543,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9446,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -100.0458374023437,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -100.0458374023437,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    63.24655151367188,        !- Vertex 3 Xcoordinate
    -100.060905456543,        !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    63.24655151367188,        !- Vertex 4 Xcoordinate
    -100.060905456543,        !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9437,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6534271240234375,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -0.6568074936562396,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9435,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -0.6669486025546458,      !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -0.6635682329218437,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9436,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    -0.6737093418202501,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -0.670328972187448,       !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9486,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -112.9201126098632,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -112.9201126098632,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9487,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -112.9201126098632,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -112.9201126098632,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9488,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -112.9201126098632,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -112.9201126098632,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9489,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -112.9201126098632,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -112.9201126098632,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9490,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -112.9201126098632,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -112.9201126098632,       !- Vertex 2 Ycoordinate
    40.50000381469726,        !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    40.50000381469726,        !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9491,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -112.9201126098632,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -112.9201126098632,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -112.9201126098632,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9474,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -105.3569946289062,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -105.3569946289062,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9473,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -105.3569946289062,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -105.3569946289062,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9476,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    40.50000381469726,        !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -105.3569946289062,       !- Vertex 2 Ycoordinate
    40.50000381469726,        !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -105.3569946289062,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9475,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -105.3569946289062,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -105.3569946289062,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9478,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -105.3569946289062,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -105.3569946289062,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9477,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -105.3569946289062,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -105.3569946289062,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -105.3569946289062,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9517,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.011116027832031,       !- Vertex 1 Xcoordinate
    -78.38866424560547,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -73.12589263916016,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -73.12589263916016,       !- Vertex 3 Ycoordinate
    34.90000152587891,        !- Vertex 3 Zcoordinate
    -4.011116027832031,       !- Vertex 4 Xcoordinate
    -78.38866424560547,       !- Vertex 4 Ycoordinate
    34.90000152587891;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9518,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.011116027832031,       !- Vertex 1 Xcoordinate
    -78.38866424560547,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -73.12589263916016,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -73.12589263916016,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -4.011116027832031,       !- Vertex 4 Xcoordinate
    -78.38866424560547,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9521,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -73.12589263916016,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -73.12589263916016,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -4.011116027832031,       !- Vertex 3 Xcoordinate
    -78.38866424560547,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -4.011116027832031,       !- Vertex 4 Xcoordinate
    -78.38866424560547,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9522,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -73.12589263916016,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -4.011116027832031,       !- Vertex 2 Xcoordinate
    -78.38866424560547,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -4.011116027832031,       !- Vertex 3 Xcoordinate
    -78.38866424560547,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -73.12589263916016,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9519,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -73.12589263916016,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -4.011116027832031,       !- Vertex 2 Xcoordinate
    -78.38866424560547,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -4.011116027832031,       !- Vertex 3 Xcoordinate
    -78.38866424560547,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -73.12589263916016,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9520,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -73.12589263916016,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -4.011116027832031,       !- Vertex 2 Xcoordinate
    -78.38866424560547,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -4.011116027832031,       !- Vertex 3 Xcoordinate
    -78.38866424560547,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -73.12589263916016,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9530,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    50.84437561035156,        !- Vertex 2 Xcoordinate
    -116.1822509765625,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    45.38285827636719,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9502,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.84437561035156,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    50.84437561035156,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9501,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.84437561035156,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    50.84437561035156,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9500,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.84437561035156,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    50.84437561035156,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9505,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.84437561035156,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    6.875000000000001,        !- Vertex 1 Zcoordinate
    50.84437561035156,        !- Vertex 2 Xcoordinate
    -116.1822509765625,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9504,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.84437561035156,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    39.0,                     !- Vertex 1 Zcoordinate
    50.84437561035156,        !- Vertex 2 Xcoordinate
    -116.1822509765625,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    39.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9503,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.84437561035156,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    50.84437561035156,        !- Vertex 2 Xcoordinate
    -116.1822509765625,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    6.875000000000001;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9547,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -73.12589263916016,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -73.12589263916016,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9548,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -73.12589263916016,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -73.12589263916016,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9559,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    45.38285827636719,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9560,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    45.38285827636719,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9561,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    45.38285827636719,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9556,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -116.1822509765625,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    45.38285827636719,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9557,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    45.38285827636719,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9558,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    39.0,                     !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    45.38285827636719,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    39.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9535,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.84437561035156,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    50.84437561035156,        !- Vertex 2 Xcoordinate
    -116.1822509765625,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    45.38285827636719,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9532,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.84437561035156,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -116.1822509765625,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9531,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    39.0,                     !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -116.1822509765625,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    39.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9534,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -116.1822509765625,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9533,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.84437561035156,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    45.38285827636719,        !- Vertex 2 Xcoordinate
    -116.1822509765625,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    45.38285827636719,        !- Vertex 3 Xcoordinate
    -116.1822509765625,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    50.84437561035156,        !- Vertex 4 Xcoordinate
    -116.1822509765625,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9544,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    34.90000152587891,        !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -73.12589263916016,       !- Vertex 3 Ycoordinate
    34.90000152587891,        !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -73.12589263916016,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W3760,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    59.71229553222656,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    44.29999923706055,        !- Vertex 1 Zcoordinate
    59.71229553222656,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    59.71229553222656,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    46.99999618530273,        !- Vertex 3 Zcoordinate
    59.71229553222656,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    44.29999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9543,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -73.12589263916016,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -73.12589263916016,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9546,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -73.12589263916016,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -73.12589263916016,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -29.83721923828125,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9545,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -73.12589263916016,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -73.12589263916016,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9585,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    39.20000076293945,        !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    39.20000076293945,        !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9586,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -98.55337524414062,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -98.55337524414062,       !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -100.0458374023437,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -100.0458374023437,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9583,        !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    46.0,                     !- Vertex 4 Zcoordinate
    83.36051940917967,        !- Vertex 5 Xcoordinate
    -98.55337524414062,       !- Vertex 5 Ycoordinate
    46.0,                     !- Vertex 5 Zcoordinate
    83.36051940917967,        !- Vertex 6 Xcoordinate
    -98.55337524414062,       !- Vertex 6 Ycoordinate
    41.25,                    !- Vertex 6 Zcoordinate
    83.36051940917967,        !- Vertex 7 Xcoordinate
    -100.0458374023437,       !- Vertex 7 Ycoordinate
    41.25,                    !- Vertex 7 Zcoordinate
    83.36051940917967,        !- Vertex 8 Xcoordinate
    -100.0458374023437,       !- Vertex 8 Ycoordinate
    43.0;                     !- Vertex 8 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9584,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -100.0458374023437,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -100.0458374023437,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -98.55337524414062,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -98.55337524414062,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9589,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -100.0458374023437,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -100.0458374023437,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -98.55337524414062,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -98.55337524414062,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9590,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -98.55337524414062,       !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -100.0458374023437,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -100.0458374023437,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -98.55337524414062,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9587,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -98.55337524414062,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -100.0458374023437,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -100.0458374023437,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -98.55337524414062,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9588,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -100.0458374023437,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -100.0458374023437,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -98.55337524414062,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -98.55337524414062,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9570,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -29.83721923828125,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9569,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -29.83721923828125,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9574,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -29.83721923828125,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9573,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -29.83721923828125,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9572,        !- Name
    ,                         !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    34.90000152587891,        !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -29.83721923828125,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    34.5,                     !- Vertex 4 Zcoordinate
    -4.897789001464843,       !- Vertex 5 Xcoordinate
    -29.83721923828125,       !- Vertex 5 Ycoordinate
    34.90000152587891;        !- Vertex 5 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923W9571,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -29.83721923828125,       !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3566R3565,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    34.29999923706056,        !- Vertex 1 Zcoordinate
    -149.9037475585937,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    34.29999923706056,        !- Vertex 2 Zcoordinate
    -149.9037475585937,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    34.29999923706056,        !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    34.29999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3566R3549,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -149.9037475585937,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -149.9037475585937,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123R106,          !- Name
    ,                         !- Transmittance Schedule Name
    28,                       !- Number of Vertices
    -93.24832916259763,       !- Vertex 1 Xcoordinate
    -271.57373046875,         !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -93.20552062988283,       !- Vertex 2 Xcoordinate
    -186.3602142333984,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -61.48812866210938,       !- Vertex 4 Xcoordinate
    -271.4018249511719,       !- Vertex 4 Ycoordinate
    46.79999923706055,        !- Vertex 4 Zcoordinate
    -35.5186767578125,        !- Vertex 5 Xcoordinate
    -271.4148864746094,       !- Vertex 5 Ycoordinate
    46.79999923706055,        !- Vertex 5 Zcoordinate
    -35.47599792480469,       !- Vertex 6 Xcoordinate
    -186.4797973632811,       !- Vertex 6 Ycoordinate
    46.79999923706055,        !- Vertex 6 Zcoordinate
    -3.902984619140625,       !- Vertex 7 Xcoordinate
    -186.4956665039061,       !- Vertex 7 Ycoordinate
    46.79999923706055,        !- Vertex 7 Zcoordinate
    -3.945724487304687,       !- Vertex 8 Xcoordinate
    -271.5729064941406,       !- Vertex 8 Ycoordinate
    46.79999923706055,        !- Vertex 8 Zcoordinate
    21.8876953125,            !- Vertex 9 Xcoordinate
    -271.5858764648437,       !- Vertex 9 Ycoordinate
    46.79999923706055,        !- Vertex 9 Zcoordinate
    21.93055725097656,        !- Vertex 10 Xcoordinate
    -186.272964477539,        !- Vertex 10 Ycoordinate
    46.79999923706055,        !- Vertex 10 Zcoordinate
    53.71572875976561,        !- Vertex 11 Xcoordinate
    -186.2889404296875,       !- Vertex 11 Ycoordinate
    46.79999923706055,        !- Vertex 11 Zcoordinate
    53.67288208007813,        !- Vertex 12 Xcoordinate
    -271.5589599609375,       !- Vertex 12 Ycoordinate
    46.79999923706055,        !- Vertex 12 Zcoordinate
    79.31092834472656,        !- Vertex 13 Xcoordinate
    -271.5718383789063,       !- Vertex 13 Ycoordinate
    46.79999923706055,        !- Vertex 13 Zcoordinate
    79.36476135253906,        !- Vertex 14 Xcoordinate
    -164.3892669677734,       !- Vertex 14 Ycoordinate
    46.79999923706055,        !- Vertex 14 Zcoordinate
    -116.5857849121094,       !- Vertex 15 Xcoordinate
    -164.2908172607422,       !- Vertex 15 Ycoordinate
    46.79999923706055,        !- Vertex 15 Zcoordinate
    -116.5847854614258,       !- Vertex 16 Xcoordinate
    -162.3094787597656,       !- Vertex 16 Ycoordinate
    46.79999923706055,        !- Vertex 16 Zcoordinate
    -100.3303070068359,       !- Vertex 17 Xcoordinate
    -162.317626953125,        !- Vertex 17 Ycoordinate
    46.79999923706055,        !- Vertex 17 Zcoordinate
    -100.3108596801758,       !- Vertex 18 Xcoordinate
    -123.6122283935547,       !- Vertex 18 Ycoordinate
    46.79999923706055,        !- Vertex 18 Zcoordinate
    -169.4723052978515,       !- Vertex 19 Xcoordinate
    -123.5774688720703,       !- Vertex 19 Ycoordinate
    46.79999923706055,        !- Vertex 19 Zcoordinate
    -169.4917755126953,       !- Vertex 20 Xcoordinate
    -162.3284912109375,       !- Vertex 20 Ycoordinate
    46.79999923706055,        !- Vertex 20 Zcoordinate
    -153.3062286376953,       !- Vertex 21 Xcoordinate
    -162.3366088867187,       !- Vertex 21 Ycoordinate
    46.79999923706055,        !- Vertex 21 Zcoordinate
    -153.3072204589843,       !- Vertex 22 Xcoordinate
    -164.32080078125,         !- Vertex 22 Ycoordinate
    46.79999923706055,        !- Vertex 22 Zcoordinate
    -176.5828857421875,       !- Vertex 23 Xcoordinate
    -164.3091125488281,       !- Vertex 23 Ycoordinate
    46.79999923706055,        !- Vertex 23 Zcoordinate
    -176.6367645263672,       !- Vertex 24 Xcoordinate
    -271.5516357421875,       !- Vertex 24 Ycoordinate
    46.79999923706055,        !- Vertex 24 Zcoordinate
    -150.7441864013672,       !- Vertex 25 Xcoordinate
    -271.564666748047,        !- Vertex 25 Ycoordinate
    46.79999923706055,        !- Vertex 25 Zcoordinate
    -150.7013244628906,       !- Vertex 26 Xcoordinate
    -186.2761840820311,       !- Vertex 26 Ycoordinate
    46.79999923706055,        !- Vertex 26 Zcoordinate
    -119.177490234375,        !- Vertex 27 Xcoordinate
    -186.2920227050781,       !- Vertex 27 Ycoordinate
    46.79999923706055,        !- Vertex 27 Zcoordinate
    -119.2203292846679,       !- Vertex 28 Xcoordinate
    -271.5606994628906,       !- Vertex 28 Ycoordinate
    46.79999923706055;        !- Vertex 28 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797R696,          !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -113.0402450561523,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    46.09999847412109,        !- Vertex 1 Zcoordinate
    -113.0402450561523,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    46.09999847412109,        !- Vertex 2 Zcoordinate
    -113.6469345092773,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    46.09999847412109,        !- Vertex 3 Zcoordinate
    -113.6469345092773,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    46.09999847412109,        !- Vertex 4 Zcoordinate
    -100.5378952026367,       !- Vertex 5 Xcoordinate
    -18.04330444335937,       !- Vertex 5 Ycoordinate
    46.09999847412109,        !- Vertex 5 Zcoordinate
    -100.5378952026367,       !- Vertex 6 Xcoordinate
    -10.64484405517578,       !- Vertex 6 Ycoordinate
    46.09999847412109,        !- Vertex 6 Zcoordinate
    -101.1358032226562,       !- Vertex 7 Xcoordinate
    -10.64484405517578,       !- Vertex 7 Ycoordinate
    46.09999847412109,        !- Vertex 7 Zcoordinate
    -101.1358032226562,       !- Vertex 8 Xcoordinate
    32.74869537353517,        !- Vertex 8 Ycoordinate
    46.09999847412109;        !- Vertex 8 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797R675,          !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -113.8348388671875,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    42.70000076293945,        !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    42.70000076293945,        !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    42.70000076293945,        !- Vertex 3 Zcoordinate
    -113.0402450561523,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    42.70000076293945,        !- Vertex 4 Zcoordinate
    -113.0402450561523,       !- Vertex 5 Xcoordinate
    32.74869537353517,        !- Vertex 5 Ycoordinate
    42.70000076293945,        !- Vertex 5 Zcoordinate
    -113.8348388671875,       !- Vertex 6 Xcoordinate
    32.74869537353517,        !- Vertex 6 Ycoordinate
    42.70000076293945;        !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797R660,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    31.70000076293945,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -11.22896575927734,       !- Vertex 2 Ycoordinate
    31.70000076293945,        !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    31.70000076293945,        !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    31.70000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797R649,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.38724899291992,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    32.79999923706056,        !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    32.79999923706056,        !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    32.79999923706056,        !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    32.79999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797R735,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.8348388671875,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    49.9000015258789,         !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    49.9000015258789,         !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    49.9000015258789,         !- Vertex 3 Zcoordinate
    -113.8348388671875,       !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    49.9000015258789;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797R713,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -123.3419799804687,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    50.20000076293945,        !- Vertex 1 Zcoordinate
    -113.6469345092773,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    50.20000076293945,        !- Vertex 2 Zcoordinate
    -113.6469345092773,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    50.20000076293945,        !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    50.20000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797R796,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -108.358169555664,        !- Vertex 1 Xcoordinate
    -35.33328628540039,       !- Vertex 1 Ycoordinate
    37.90000152587891,        !- Vertex 1 Zcoordinate
    -113.7500915527343,       !- Vertex 2 Xcoordinate
    -35.33328628540039,       !- Vertex 2 Ycoordinate
    37.90000152587891,        !- Vertex 2 Zcoordinate
    -113.7500915527343,       !- Vertex 3 Xcoordinate
    -64.64365386962889,       !- Vertex 3 Ycoordinate
    37.90000152587891,        !- Vertex 3 Zcoordinate
    -108.358169555664,        !- Vertex 4 Xcoordinate
    -64.64365386962889,       !- Vertex 4 Ycoordinate
    37.90000152587891;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797R748,          !- Name
    ,                         !- Transmittance Schedule Name
    18,                       !- Number of Vertices
    -120.9080505371094,       !- Vertex 1 Xcoordinate
    -68.60930633544922,       !- Vertex 1 Ycoordinate
    35.79999923706055,        !- Vertex 1 Zcoordinate
    -119.7779083251953,       !- Vertex 2 Xcoordinate
    -68.60930633544922,       !- Vertex 2 Ycoordinate
    35.79999923706055,        !- Vertex 2 Zcoordinate
    -119.7779083251953,       !- Vertex 3 Xcoordinate
    -83.7436294555664,        !- Vertex 3 Ycoordinate
    35.79999923706055,        !- Vertex 3 Zcoordinate
    -113.7500915527343,       !- Vertex 4 Xcoordinate
    -64.64365386962889,       !- Vertex 4 Ycoordinate
    35.79999923706055,        !- Vertex 4 Zcoordinate
    -113.7500915527343,       !- Vertex 5 Xcoordinate
    -35.33328628540039,       !- Vertex 5 Ycoordinate
    35.79999923706055,        !- Vertex 5 Zcoordinate
    -108.358169555664,        !- Vertex 6 Xcoordinate
    -35.33328628540039,       !- Vertex 6 Ycoordinate
    35.79999923706055,        !- Vertex 6 Zcoordinate
    -108.358169555664,        !- Vertex 7 Xcoordinate
    -64.64365386962889,       !- Vertex 7 Ycoordinate
    35.79999923706055,        !- Vertex 7 Zcoordinate
    -113.7500915527343,       !- Vertex 8 Xcoordinate
    -64.64365386962889,       !- Vertex 8 Ycoordinate
    35.79999923706055,        !- Vertex 8 Zcoordinate
    -119.7779083251953,       !- Vertex 9 Xcoordinate
    -83.7436294555664,        !- Vertex 9 Ycoordinate
    35.79999923706055,        !- Vertex 9 Zcoordinate
    -102.2347412109375,       !- Vertex 10 Xcoordinate
    -83.7436294555664,        !- Vertex 10 Ycoordinate
    35.79999923706055,        !- Vertex 10 Zcoordinate
    -102.2347412109375,       !- Vertex 11 Xcoordinate
    -68.60930633544922,       !- Vertex 11 Ycoordinate
    35.79999923706055,        !- Vertex 11 Zcoordinate
    -101.057861328125,        !- Vertex 12 Xcoordinate
    -68.60930633544922,       !- Vertex 12 Ycoordinate
    35.79999923706055,        !- Vertex 12 Zcoordinate
    -101.057861328125,        !- Vertex 13 Xcoordinate
    -31.28882598876953,       !- Vertex 13 Ycoordinate
    35.79999923706055,        !- Vertex 13 Zcoordinate
    -106.6323471069336,       !- Vertex 14 Xcoordinate
    -31.28882598876953,       !- Vertex 14 Ycoordinate
    35.79999923706055,        !- Vertex 14 Zcoordinate
    -106.6323471069336,       !- Vertex 15 Xcoordinate
    -18.0479736328125,        !- Vertex 15 Ycoordinate
    35.79999923706055,        !- Vertex 15 Zcoordinate
    -115.7106475830078,       !- Vertex 16 Xcoordinate
    -18.0479736328125,        !- Vertex 16 Ycoordinate
    35.79999923706055,        !- Vertex 16 Zcoordinate
    -115.7106475830078,       !- Vertex 17 Xcoordinate
    -31.28882598876953,       !- Vertex 17 Ycoordinate
    35.79999923706055,        !- Vertex 17 Zcoordinate
    -120.9080505371094,       !- Vertex 18 Xcoordinate
    -31.28882598876953,       !- Vertex 18 Ycoordinate
    35.79999923706055;        !- Vertex 18 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3545R3534,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -206.6445159912109,       !- Vertex 1 Xcoordinate
    -19.41791725158691,       !- Vertex 1 Ycoordinate
    29.79999923706055,        !- Vertex 1 Zcoordinate
    -202.9808807373047,       !- Vertex 2 Xcoordinate
    -19.41791725158691,       !- Vertex 2 Ycoordinate
    29.79999923706055,        !- Vertex 2 Zcoordinate
    -202.9808807373047,       !- Vertex 3 Xcoordinate
    -13.81552124023437,       !- Vertex 3 Ycoordinate
    29.79999923706055,        !- Vertex 3 Zcoordinate
    -206.6445159912109,       !- Vertex 4 Xcoordinate
    -13.81552124023437,       !- Vertex 4 Ycoordinate
    29.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB838R803,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -160.0604553222656,       !- Vertex 1 Xcoordinate
    34.12516021728516,        !- Vertex 1 Ycoordinate
    37.44999694824219,        !- Vertex 1 Zcoordinate
    -149.4800872802734,       !- Vertex 2 Xcoordinate
    34.12516021728516,        !- Vertex 2 Ycoordinate
    37.44999694824219,        !- Vertex 2 Zcoordinate
    -149.4800872802734,       !- Vertex 3 Xcoordinate
    59.23843765258789,        !- Vertex 3 Ycoordinate
    37.44999694824219,        !- Vertex 3 Zcoordinate
    -160.0604553222656,       !- Vertex 4 Xcoordinate
    59.23843765258789,        !- Vertex 4 Ycoordinate
    37.44999694824219;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB838R837,          !- Name
    ,                         !- Transmittance Schedule Name
    10,                       !- Number of Vertices
    -160.0604553222656,       !- Vertex 1 Xcoordinate
    34.12516021728516,        !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -160.0604553222656,       !- Vertex 2 Xcoordinate
    -26.75922775268555,       !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -137.627197265625,        !- Vertex 3 Xcoordinate
    -26.75922775268555,       !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    -137.627197265625,        !- Vertex 4 Xcoordinate
    -10.7623348236084,        !- Vertex 4 Ycoordinate
    28.0,                     !- Vertex 4 Zcoordinate
    -138.8997344970703,       !- Vertex 5 Xcoordinate
    -10.7623348236084,        !- Vertex 5 Ycoordinate
    28.0,                     !- Vertex 5 Zcoordinate
    -138.8997344970703,       !- Vertex 6 Xcoordinate
    40.45580673217773,        !- Vertex 6 Ycoordinate
    28.0,                     !- Vertex 6 Zcoordinate
    -130.7498168945312,       !- Vertex 7 Xcoordinate
    40.45580673217773,        !- Vertex 7 Ycoordinate
    28.0,                     !- Vertex 7 Zcoordinate
    -130.7498168945312,       !- Vertex 8 Xcoordinate
    59.23843765258789,        !- Vertex 8 Ycoordinate
    28.0,                     !- Vertex 8 Zcoordinate
    -149.4800872802734,       !- Vertex 9 Xcoordinate
    59.23843765258789,        !- Vertex 9 Ycoordinate
    28.0,                     !- Vertex 9 Zcoordinate
    -149.4800872802734,       !- Vertex 10 Xcoordinate
    34.12516021728516,        !- Vertex 10 Ycoordinate
    28.0;                     !- Vertex 10 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R125,          !- Name
    ,                         !- Transmittance Schedule Name
    16,                       !- Number of Vertices
    -260.3339538574219,       !- Vertex 1 Xcoordinate
    -49.42623901367188,       !- Vertex 1 Ycoordinate
    42.79999542236327,        !- Vertex 1 Zcoordinate
    -260.3339538574219,       !- Vertex 2 Xcoordinate
    -53.04425811767578,       !- Vertex 2 Ycoordinate
    42.79999542236327,        !- Vertex 2 Zcoordinate
    -212.2722625732422,       !- Vertex 3 Xcoordinate
    -53.04425811767578,       !- Vertex 3 Ycoordinate
    42.79999542236327,        !- Vertex 3 Zcoordinate
    -212.2722625732422,       !- Vertex 4 Xcoordinate
    24.90092468261719,        !- Vertex 4 Ycoordinate
    42.79999542236327,        !- Vertex 4 Zcoordinate
    -242.0966186523437,       !- Vertex 5 Xcoordinate
    24.90092468261719,        !- Vertex 5 Ycoordinate
    42.79999542236327,        !- Vertex 5 Zcoordinate
    -242.0966186523437,       !- Vertex 6 Xcoordinate
    -32.78294372558594,       !- Vertex 6 Ycoordinate
    42.79999542236327,        !- Vertex 6 Zcoordinate
    -232.3125305175781,       !- Vertex 7 Xcoordinate
    -32.78294372558594,       !- Vertex 7 Ycoordinate
    42.79999542236327,        !- Vertex 7 Zcoordinate
    -232.3125305175781,       !- Vertex 8 Xcoordinate
    -23.16419982910156,       !- Vertex 8 Ycoordinate
    42.79999542236327,        !- Vertex 8 Zcoordinate
    -221.8712463378906,       !- Vertex 9 Xcoordinate
    -23.16419982910156,       !- Vertex 9 Ycoordinate
    42.79999542236327,        !- Vertex 9 Zcoordinate
    -222.0235900878906,       !- Vertex 10 Xcoordinate
    -4.693435668945311,       !- Vertex 10 Ycoordinate
    42.79999542236327,        !- Vertex 10 Zcoordinate
    -232.3261108398437,       !- Vertex 11 Xcoordinate
    -4.693435668945311,       !- Vertex 11 Ycoordinate
    42.79999542236327,        !- Vertex 11 Zcoordinate
    -232.3261108398437,       !- Vertex 12 Xcoordinate
    15.0577392578125,         !- Vertex 12 Ycoordinate
    42.79999542236327,        !- Vertex 12 Zcoordinate
    -222.0235900878906,       !- Vertex 13 Xcoordinate
    15.0577392578125,         !- Vertex 13 Ycoordinate
    42.79999542236327,        !- Vertex 13 Zcoordinate
    -222.0235900878906,       !- Vertex 14 Xcoordinate
    -4.693435668945311,       !- Vertex 14 Ycoordinate
    42.79999542236327,        !- Vertex 14 Zcoordinate
    -221.8712463378906,       !- Vertex 15 Xcoordinate
    -23.16419982910156,       !- Vertex 15 Ycoordinate
    42.79999542236327,        !- Vertex 15 Zcoordinate
    -221.8712463378906,       !- Vertex 16 Xcoordinate
    -49.42623901367188,       !- Vertex 16 Ycoordinate
    42.79999542236327;        !- Vertex 16 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R172,          !- Name
    ,                         !- Transmittance Schedule Name
    34,                       !- Number of Vertices
    -232.3125305175781,       !- Vertex 1 Xcoordinate
    -23.16419982910156,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -232.3125305175781,       !- Vertex 2 Xcoordinate
    -32.78294372558594,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -260.3523559570312,       !- Vertex 3 Xcoordinate
    -42.540283203125,         !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -260.3523559570312,       !- Vertex 4 Xcoordinate
    -47.76337432861327,       !- Vertex 4 Ycoordinate
    46.79999923706055,        !- Vertex 4 Zcoordinate
    -267.677734375,           !- Vertex 5 Xcoordinate
    -47.76337432861327,       !- Vertex 5 Ycoordinate
    46.79999923706055,        !- Vertex 5 Zcoordinate
    -267.677734375,           !- Vertex 6 Xcoordinate
    -42.540283203125,         !- Vertex 6 Ycoordinate
    46.79999923706055,        !- Vertex 6 Zcoordinate
    -260.3523559570312,       !- Vertex 7 Xcoordinate
    -42.540283203125,         !- Vertex 7 Ycoordinate
    46.79999923706055,        !- Vertex 7 Zcoordinate
    -232.3125305175781,       !- Vertex 8 Xcoordinate
    -32.78294372558594,       !- Vertex 8 Ycoordinate
    46.79999923706055,        !- Vertex 8 Zcoordinate
    -290.2361450195312,       !- Vertex 9 Xcoordinate
    -32.78294372558594,       !- Vertex 9 Ycoordinate
    46.79999923706055,        !- Vertex 9 Zcoordinate
    -290.2361450195312,       !- Vertex 10 Xcoordinate
    -120.260513305664,        !- Vertex 10 Ycoordinate
    46.79999923706055,        !- Vertex 10 Zcoordinate
    -271.0799255371094,       !- Vertex 11 Xcoordinate
    -120.260513305664,        !- Vertex 11 Ycoordinate
    46.79999923706055,        !- Vertex 11 Zcoordinate
    -271.0799255371094,       !- Vertex 12 Xcoordinate
    -129.8456420898437,       !- Vertex 12 Ycoordinate
    46.79999923706055,        !- Vertex 12 Zcoordinate
    -260.3339538574219,       !- Vertex 13 Xcoordinate
    -129.8456420898437,       !- Vertex 13 Ycoordinate
    46.79999923706055,        !- Vertex 13 Zcoordinate
    -260.3339538574219,       !- Vertex 14 Xcoordinate
    -49.42623901367188,       !- Vertex 14 Ycoordinate
    46.79999923706055,        !- Vertex 14 Zcoordinate
    -270.0886535644531,       !- Vertex 15 Xcoordinate
    -62.22406005859375,       !- Vertex 15 Ycoordinate
    46.79999923706055,        !- Vertex 15 Zcoordinate
    -280.34228515625,         !- Vertex 16 Xcoordinate
    -62.22406005859375,       !- Vertex 16 Ycoordinate
    46.79999923706055,        !- Vertex 16 Zcoordinate
    -280.536376953125,        !- Vertex 17 Xcoordinate
    -90.64832305908202,       !- Vertex 17 Ycoordinate
    46.79999923706055,        !- Vertex 17 Zcoordinate
    -270.2900695800781,       !- Vertex 18 Xcoordinate
    -90.64832305908202,       !- Vertex 18 Ycoordinate
    46.79999923706055,        !- Vertex 18 Zcoordinate
    -270.2900695800781,       !- Vertex 19 Xcoordinate
    -110.3943328857422,       !- Vertex 19 Ycoordinate
    46.79999923706055,        !- Vertex 19 Zcoordinate
    -269.6651306152344,       !- Vertex 20 Xcoordinate
    -111.932388305664,        !- Vertex 20 Ycoordinate
    46.79999923706055,        !- Vertex 20 Zcoordinate
    -263.1697082519531,       !- Vertex 21 Xcoordinate
    -111.932388305664,        !- Vertex 21 Ycoordinate
    46.79999923706055,        !- Vertex 21 Zcoordinate
    -263.1697082519531,       !- Vertex 22 Xcoordinate
    -120.0467147827148,       !- Vertex 22 Ycoordinate
    46.79999923706055,        !- Vertex 22 Zcoordinate
    -269.6651306152344,       !- Vertex 23 Xcoordinate
    -120.0467147827148,       !- Vertex 23 Ycoordinate
    46.79999923706055,        !- Vertex 23 Zcoordinate
    -269.6651306152344,       !- Vertex 24 Xcoordinate
    -111.932388305664,        !- Vertex 24 Ycoordinate
    46.79999923706055,        !- Vertex 24 Zcoordinate
    -270.2900695800781,       !- Vertex 25 Xcoordinate
    -110.3943328857422,       !- Vertex 25 Ycoordinate
    46.79999923706055,        !- Vertex 25 Zcoordinate
    -280.536376953125,        !- Vertex 26 Xcoordinate
    -110.3943328857422,       !- Vertex 26 Ycoordinate
    46.79999923706055,        !- Vertex 26 Zcoordinate
    -280.536376953125,        !- Vertex 27 Xcoordinate
    -90.64832305908202,       !- Vertex 27 Ycoordinate
    46.79999923706055,        !- Vertex 27 Zcoordinate
    -280.34228515625,         !- Vertex 28 Xcoordinate
    -62.22406005859375,       !- Vertex 28 Ycoordinate
    46.79999923706055,        !- Vertex 28 Zcoordinate
    -280.34228515625,         !- Vertex 29 Xcoordinate
    -42.64364624023436,       !- Vertex 29 Ycoordinate
    46.79999923706055,        !- Vertex 29 Zcoordinate
    -270.0886535644531,       !- Vertex 30 Xcoordinate
    -42.64364624023436,       !- Vertex 30 Ycoordinate
    46.79999923706055,        !- Vertex 30 Zcoordinate
    -270.0886535644531,       !- Vertex 31 Xcoordinate
    -62.22406005859375,       !- Vertex 31 Ycoordinate
    46.79999923706055,        !- Vertex 31 Zcoordinate
    -260.3339538574219,       !- Vertex 32 Xcoordinate
    -49.42623901367188,       !- Vertex 32 Ycoordinate
    46.79999923706055,        !- Vertex 32 Zcoordinate
    -221.8712463378906,       !- Vertex 33 Xcoordinate
    -49.42623901367188,       !- Vertex 33 Ycoordinate
    46.79999923706055,        !- Vertex 33 Zcoordinate
    -221.8712463378906,       !- Vertex 34 Xcoordinate
    -23.16419982910156,       !- Vertex 34 Ycoordinate
    46.79999923706055;        !- Vertex 34 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R158,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -222.0235900878906,       !- Vertex 1 Xcoordinate
    15.0577392578125,         !- Vertex 1 Ycoordinate
    46.70000076293945,        !- Vertex 1 Zcoordinate
    -232.3261108398437,       !- Vertex 2 Xcoordinate
    15.0577392578125,         !- Vertex 2 Ycoordinate
    46.70000076293945,        !- Vertex 2 Zcoordinate
    -232.3261108398437,       !- Vertex 3 Xcoordinate
    -4.693435668945311,       !- Vertex 3 Ycoordinate
    46.70000076293945,        !- Vertex 3 Zcoordinate
    -222.0235900878906,       !- Vertex 4 Xcoordinate
    -4.693435668945311,       !- Vertex 4 Ycoordinate
    46.70000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R240,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -270.2900695800781,       !- Vertex 1 Xcoordinate
    -90.64832305908202,       !- Vertex 1 Ycoordinate
    50.70000076293945,        !- Vertex 1 Zcoordinate
    -280.536376953125,        !- Vertex 2 Xcoordinate
    -90.64832305908202,       !- Vertex 2 Ycoordinate
    50.70000076293945,        !- Vertex 2 Zcoordinate
    -280.536376953125,        !- Vertex 3 Xcoordinate
    -110.3943328857422,       !- Vertex 3 Ycoordinate
    50.70000076293945,        !- Vertex 3 Zcoordinate
    -270.2900695800781,       !- Vertex 4 Xcoordinate
    -110.3943328857422,       !- Vertex 4 Ycoordinate
    50.70000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R250,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -280.34228515625,         !- Vertex 1 Xcoordinate
    -62.22406005859375,       !- Vertex 1 Ycoordinate
    50.70000076293945,        !- Vertex 1 Zcoordinate
    -270.0886535644531,       !- Vertex 2 Xcoordinate
    -62.22406005859375,       !- Vertex 2 Ycoordinate
    50.70000076293945,        !- Vertex 2 Zcoordinate
    -270.0886535644531,       !- Vertex 3 Xcoordinate
    -42.64364624023436,       !- Vertex 3 Ycoordinate
    50.70000076293945,        !- Vertex 3 Zcoordinate
    -280.34228515625,         !- Vertex 4 Xcoordinate
    -42.64364624023436,       !- Vertex 4 Ycoordinate
    50.70000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R231,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -263.1697082519531,       !- Vertex 1 Xcoordinate
    -111.932388305664,        !- Vertex 1 Ycoordinate
    49.5999984741211,         !- Vertex 1 Zcoordinate
    -269.6651306152344,       !- Vertex 2 Xcoordinate
    -111.932388305664,        !- Vertex 2 Ycoordinate
    49.5999984741211,         !- Vertex 2 Zcoordinate
    -269.6651306152344,       !- Vertex 3 Xcoordinate
    -120.0467147827148,       !- Vertex 3 Ycoordinate
    49.5999984741211,         !- Vertex 3 Zcoordinate
    -263.1697082519531,       !- Vertex 4 Xcoordinate
    -120.0467147827148,       !- Vertex 4 Ycoordinate
    49.5999984741211;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R277,          !- Name
    ,                         !- Transmittance Schedule Name
    14,                       !- Number of Vertices
    -271.0799255371094,       !- Vertex 1 Xcoordinate
    -120.260513305664,        !- Vertex 1 Ycoordinate
    43.00000381469724,        !- Vertex 1 Zcoordinate
    -280.66748046875,         !- Vertex 2 Xcoordinate
    -120.260513305664,        !- Vertex 2 Ycoordinate
    43.00000381469724,        !- Vertex 2 Zcoordinate
    -280.66748046875,         !- Vertex 3 Xcoordinate
    -168.4841613769531,       !- Vertex 3 Ycoordinate
    43.00000381469724,        !- Vertex 3 Zcoordinate
    -250.5833587646484,       !- Vertex 4 Xcoordinate
    -168.4841613769531,       !- Vertex 4 Ycoordinate
    43.00000381469724,        !- Vertex 4 Zcoordinate
    -250.5833587646484,       !- Vertex 5 Xcoordinate
    -120.2602005004883,       !- Vertex 5 Ycoordinate
    43.00000381469724,        !- Vertex 5 Zcoordinate
    -260.5446166992187,       !- Vertex 6 Xcoordinate
    -138.9087219238281,       !- Vertex 6 Ycoordinate
    43.00000381469724,        !- Vertex 6 Zcoordinate
    -260.5446166992187,       !- Vertex 7 Xcoordinate
    -158.4489135742187,       !- Vertex 7 Ycoordinate
    43.00000381469724,        !- Vertex 7 Zcoordinate
    -270.7519836425781,       !- Vertex 8 Xcoordinate
    -158.4489135742187,       !- Vertex 8 Ycoordinate
    43.00000381469724,        !- Vertex 8 Zcoordinate
    -270.7519836425781,       !- Vertex 9 Xcoordinate
    -138.9087219238281,       !- Vertex 9 Ycoordinate
    43.00000381469724,        !- Vertex 9 Zcoordinate
    -260.5446166992187,       !- Vertex 10 Xcoordinate
    -138.9087219238281,       !- Vertex 10 Ycoordinate
    43.00000381469724,        !- Vertex 10 Zcoordinate
    -250.5833587646484,       !- Vertex 11 Xcoordinate
    -120.2602005004883,       !- Vertex 11 Ycoordinate
    43.00000381469724,        !- Vertex 11 Zcoordinate
    -260.3339538574219,       !- Vertex 12 Xcoordinate
    -120.2602005004883,       !- Vertex 12 Ycoordinate
    43.00000381469724,        !- Vertex 12 Zcoordinate
    -260.3339538574219,       !- Vertex 13 Xcoordinate
    -129.8456420898437,       !- Vertex 13 Ycoordinate
    43.00000381469724,        !- Vertex 13 Zcoordinate
    -271.0799255371094,       !- Vertex 14 Xcoordinate
    -129.8456420898437,       !- Vertex 14 Ycoordinate
    43.00000381469724;        !- Vertex 14 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R261,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -267.677734375,           !- Vertex 1 Xcoordinate
    -47.76337432861327,       !- Vertex 1 Ycoordinate
    49.5999984741211,         !- Vertex 1 Zcoordinate
    -260.3523559570312,       !- Vertex 2 Xcoordinate
    -47.76337432861327,       !- Vertex 2 Ycoordinate
    49.5999984741211,         !- Vertex 2 Zcoordinate
    -260.3523559570312,       !- Vertex 3 Xcoordinate
    -42.540283203125,         !- Vertex 3 Ycoordinate
    49.5999984741211,         !- Vertex 3 Zcoordinate
    -267.677734375,           !- Vertex 4 Xcoordinate
    -42.540283203125,         !- Vertex 4 Ycoordinate
    49.5999984741211;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R313,          !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -231.5546417236328,       !- Vertex 1 Xcoordinate
    -91.28652954101562,       !- Vertex 1 Ycoordinate
    38.20000076293946,        !- Vertex 1 Zcoordinate
    -250.5833587646484,       !- Vertex 2 Xcoordinate
    -91.28652954101562,       !- Vertex 2 Ycoordinate
    38.20000076293946,        !- Vertex 2 Zcoordinate
    -250.5833587646484,       !- Vertex 3 Xcoordinate
    -114.8353805541992,       !- Vertex 3 Ycoordinate
    38.20000076293946,        !- Vertex 3 Zcoordinate
    -242.0046691894531,       !- Vertex 4 Xcoordinate
    -114.8353805541992,       !- Vertex 4 Ycoordinate
    38.20000076293946,        !- Vertex 4 Zcoordinate
    -242.0046691894531,       !- Vertex 5 Xcoordinate
    -129.8377990722656,       !- Vertex 5 Ycoordinate
    38.20000076293946,        !- Vertex 5 Zcoordinate
    -222.1182556152344,       !- Vertex 6 Xcoordinate
    -129.8377990722656,       !- Vertex 6 Ycoordinate
    38.20000076293946,        !- Vertex 6 Zcoordinate
    -222.1182556152344,       !- Vertex 7 Xcoordinate
    -109.9513854980469,       !- Vertex 7 Ycoordinate
    38.20000076293946,        !- Vertex 7 Zcoordinate
    -231.5546417236328,       !- Vertex 8 Xcoordinate
    -109.9513854980469,       !- Vertex 8 Ycoordinate
    38.20000076293946;        !- Vertex 8 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R292,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -270.7519836425781,       !- Vertex 1 Xcoordinate
    -158.4489135742187,       !- Vertex 1 Ycoordinate
    46.70000076293945,        !- Vertex 1 Zcoordinate
    -260.5446166992187,       !- Vertex 2 Xcoordinate
    -158.4489135742187,       !- Vertex 2 Ycoordinate
    46.70000076293945,        !- Vertex 2 Zcoordinate
    -260.5446166992187,       !- Vertex 3 Xcoordinate
    -138.9087219238281,       !- Vertex 3 Ycoordinate
    46.70000076293945,        !- Vertex 3 Zcoordinate
    -270.7519836425781,       !- Vertex 4 Xcoordinate
    -138.9087219238281,       !- Vertex 4 Ycoordinate
    46.70000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R343,          !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -203.1640014648437,       !- Vertex 1 Xcoordinate
    -61.7865295410156,        !- Vertex 1 Ycoordinate
    38.0999984741211,         !- Vertex 1 Zcoordinate
    -193.1216735839844,       !- Vertex 2 Xcoordinate
    -61.7865295410156,        !- Vertex 2 Ycoordinate
    38.0999984741211,         !- Vertex 2 Zcoordinate
    -193.1216735839844,       !- Vertex 3 Xcoordinate
    -62.65280151367186,       !- Vertex 3 Ycoordinate
    38.0999984741211,         !- Vertex 3 Zcoordinate
    -183.7466735839844,       !- Vertex 4 Xcoordinate
    -62.65280151367186,       !- Vertex 4 Ycoordinate
    38.0999984741211,         !- Vertex 4 Zcoordinate
    -183.7466735839844,       !- Vertex 5 Xcoordinate
    -42.42393493652342,       !- Vertex 5 Ycoordinate
    38.0999984741211,         !- Vertex 5 Zcoordinate
    -203.1640014648437,       !- Vertex 6 Xcoordinate
    -42.42393493652342,       !- Vertex 6 Ycoordinate
    38.0999984741211;         !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R330,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -222.6216735839844,       !- Vertex 1 Xcoordinate
    -91.28652954101562,       !- Vertex 1 Ycoordinate
    39.20000076293945,        !- Vertex 1 Zcoordinate
    -193.1216735839844,       !- Vertex 2 Xcoordinate
    -91.28652954101562,       !- Vertex 2 Ycoordinate
    39.20000076293945,        !- Vertex 2 Zcoordinate
    -193.1216735839844,       !- Vertex 3 Xcoordinate
    -61.7865295410156,        !- Vertex 3 Ycoordinate
    39.20000076293945,        !- Vertex 3 Zcoordinate
    -222.6216735839844,       !- Vertex 4 Xcoordinate
    -61.7865295410156,        !- Vertex 4 Ycoordinate
    39.20000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB398R371,          !- Name
    ,                         !- Transmittance Schedule Name
    17,                       !- Number of Vertices
    -222.6216735839844,       !- Vertex 1 Xcoordinate
    -91.28652954101562,       !- Vertex 1 Ycoordinate
    34.79999923706055,        !- Vertex 1 Zcoordinate
    -222.6216735839844,       !- Vertex 2 Xcoordinate
    -61.7865295410156,        !- Vertex 2 Ycoordinate
    34.79999923706055,        !- Vertex 2 Zcoordinate
    -203.1640014648437,       !- Vertex 3 Xcoordinate
    -61.7865295410156,        !- Vertex 3 Ycoordinate
    34.79999923706055,        !- Vertex 3 Zcoordinate
    -203.1640014648437,       !- Vertex 4 Xcoordinate
    -46.21431732177734,       !- Vertex 4 Ycoordinate
    34.79999923706055,        !- Vertex 4 Zcoordinate
    -212.2722625732422,       !- Vertex 5 Xcoordinate
    -46.21431732177734,       !- Vertex 5 Ycoordinate
    34.79999923706055,        !- Vertex 5 Zcoordinate
    -212.2722625732422,       !- Vertex 6 Xcoordinate
    -53.04425811767578,       !- Vertex 6 Ycoordinate
    34.79999923706055,        !- Vertex 6 Zcoordinate
    -235.6231384277344,       !- Vertex 7 Xcoordinate
    -53.04425811767578,       !- Vertex 7 Ycoordinate
    34.79999923706055,        !- Vertex 7 Zcoordinate
    -235.6231384277344,       !- Vertex 8 Xcoordinate
    -87.58666229248047,       !- Vertex 8 Ycoordinate
    34.79999923706055,        !- Vertex 8 Zcoordinate
    -260.3339538574219,       !- Vertex 9 Xcoordinate
    -87.58666229248047,       !- Vertex 9 Ycoordinate
    34.79999923706055,        !- Vertex 9 Zcoordinate
    -260.3339538574219,       !- Vertex 10 Xcoordinate
    -120.2602005004883,       !- Vertex 10 Ycoordinate
    34.79999923706055,        !- Vertex 10 Zcoordinate
    -250.5833587646484,       !- Vertex 11 Xcoordinate
    -120.2602005004883,       !- Vertex 11 Ycoordinate
    34.79999923706055,        !- Vertex 11 Zcoordinate
    -250.5833587646484,       !- Vertex 12 Xcoordinate
    -125.0251159667969,       !- Vertex 12 Ycoordinate
    34.79999923706055,        !- Vertex 12 Zcoordinate
    -242.0046691894531,       !- Vertex 13 Xcoordinate
    -125.0251159667969,       !- Vertex 13 Ycoordinate
    34.79999923706055,        !- Vertex 13 Zcoordinate
    -242.0046691894531,       !- Vertex 14 Xcoordinate
    -114.8353805541992,       !- Vertex 14 Ycoordinate
    34.79999923706055,        !- Vertex 14 Zcoordinate
    -250.5833587646484,       !- Vertex 15 Xcoordinate
    -114.8353805541992,       !- Vertex 15 Ycoordinate
    34.79999923706055,        !- Vertex 15 Zcoordinate
    -250.5833587646484,       !- Vertex 16 Xcoordinate
    -91.28652954101562,       !- Vertex 16 Ycoordinate
    34.79999923706055,        !- Vertex 16 Zcoordinate
    -231.5546417236328,       !- Vertex 17 Xcoordinate
    -91.28652954101562,       !- Vertex 17 Ycoordinate
    34.79999923706055;        !- Vertex 17 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3698,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    55.0,                     !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    55.0,                     !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    55.0,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    55.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3669,        !- Name
    ,                         !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    -12.55765914916992,       !- Vertex 1 Xcoordinate
    -60.891357421875,         !- Vertex 1 Ycoordinate
    34.90000152587891,        !- Vertex 1 Zcoordinate
    -12.45528030395508,       !- Vertex 2 Xcoordinate
    -73.53666687011719,       !- Vertex 2 Ycoordinate
    34.90000152587891,        !- Vertex 2 Zcoordinate
    -4.011116027832031,       !- Vertex 3 Xcoordinate
    -78.38866424560547,       !- Vertex 3 Ycoordinate
    34.90000152587891,        !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -73.12589263916016,       !- Vertex 4 Ycoordinate
    34.90000152587891,        !- Vertex 4 Zcoordinate
    5.084754943847656,        !- Vertex 5 Xcoordinate
    -29.83721923828125,       !- Vertex 5 Ycoordinate
    34.90000152587891,        !- Vertex 5 Zcoordinate
    -4.897789001464843,       !- Vertex 6 Xcoordinate
    -29.83721923828125,       !- Vertex 6 Ycoordinate
    34.90000152587891,        !- Vertex 6 Zcoordinate
    -4.897789001464843,       !- Vertex 7 Xcoordinate
    -56.45037841796875,       !- Vertex 7 Ycoordinate
    34.90000152587891;        !- Vertex 7 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3580,        !- Name
    ,                         !- Transmittance Schedule Name
    15,                       !- Number of Vertices
    -15.49757766723633,       !- Vertex 1 Xcoordinate
    -75.05509948730469,       !- Vertex 1 Ycoordinate
    34.5,                     !- Vertex 1 Zcoordinate
    -19.915283203125,         !- Vertex 2 Xcoordinate
    -49.013916015625,         !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -19.9420166015625,        !- Vertex 3 Xcoordinate
    -32.61952972412109,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -13.08242797851562,       !- Vertex 4 Xcoordinate
    -32.73220825195313,       !- Vertex 4 Ycoordinate
    34.5,                     !- Vertex 4 Zcoordinate
    -13.05915832519531,       !- Vertex 5 Xcoordinate
    -49.15538787841796,       !- Vertex 5 Ycoordinate
    34.5,                     !- Vertex 5 Zcoordinate
    -16.45534133911133,       !- Vertex 6 Xcoordinate
    -51.10567474365234,       !- Vertex 6 Ycoordinate
    34.5,                     !- Vertex 6 Zcoordinate
    -19.915283203125,         !- Vertex 7 Xcoordinate
    -49.013916015625,         !- Vertex 7 Ycoordinate
    34.5,                     !- Vertex 7 Zcoordinate
    -15.49757766723633,       !- Vertex 8 Xcoordinate
    -75.05509948730469,       !- Vertex 8 Ycoordinate
    34.5,                     !- Vertex 8 Zcoordinate
    -12.45528030395508,       !- Vertex 9 Xcoordinate
    -73.53666687011719,       !- Vertex 9 Ycoordinate
    34.5,                     !- Vertex 9 Zcoordinate
    -12.55765914916992,       !- Vertex 10 Xcoordinate
    -60.891357421875,         !- Vertex 10 Ycoordinate
    34.5,                     !- Vertex 10 Zcoordinate
    -4.897789001464843,       !- Vertex 11 Xcoordinate
    -56.45037841796875,       !- Vertex 11 Ycoordinate
    34.5,                     !- Vertex 11 Zcoordinate
    -4.897789001464843,       !- Vertex 12 Xcoordinate
    -29.83721923828125,       !- Vertex 12 Ycoordinate
    34.5,                     !- Vertex 12 Zcoordinate
    -4.897789001464843,       !- Vertex 13 Xcoordinate
    -24.35315704345703,       !- Vertex 13 Ycoordinate
    34.5,                     !- Vertex 13 Zcoordinate
    -28.96173477172851,       !- Vertex 14 Xcoordinate
    -24.35315704345703,       !- Vertex 14 Ycoordinate
    34.5,                     !- Vertex 14 Zcoordinate
    -28.90914916992187,       !- Vertex 15 Xcoordinate
    -68.10415649414062,       !- Vertex 15 Ycoordinate
    34.5;                     !- Vertex 15 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3902,        !- Name
    ,                         !- Transmittance Schedule Name
    15,                       !- Number of Vertices
    -16.27888107299805,       !- Vertex 1 Xcoordinate
    -83.27752685546874,       !- Vertex 1 Ycoordinate
    49.0,                     !- Vertex 1 Zcoordinate
    -29.06971740722656,       !- Vertex 2 Xcoordinate
    -76.0078125,              !- Vertex 2 Ycoordinate
    49.0,                     !- Vertex 2 Zcoordinate
    -30.59140777587891,       !- Vertex 3 Xcoordinate
    -79.6626205444336,        !- Vertex 3 Ycoordinate
    49.25,                    !- Vertex 3 Zcoordinate
    -32.11309814453125,       !- Vertex 4 Xcoordinate
    -83.31742095947266,       !- Vertex 4 Ycoordinate
    49.5,                     !- Vertex 4 Zcoordinate
    -33.63478469848633,       !- Vertex 5 Xcoordinate
    -86.97222900390626,       !- Vertex 5 Ycoordinate
    49.75,                    !- Vertex 5 Zcoordinate
    -35.15647125244141,       !- Vertex 6 Xcoordinate
    -90.62702941894531,       !- Vertex 6 Ycoordinate
    50.0,                     !- Vertex 6 Zcoordinate
    -36.67816162109375,       !- Vertex 7 Xcoordinate
    -94.28182983398438,       !- Vertex 7 Ycoordinate
    50.25,                    !- Vertex 7 Zcoordinate
    -38.1998519897461,        !- Vertex 8 Xcoordinate
    -97.93663024902342,       !- Vertex 8 Ycoordinate
    50.5,                     !- Vertex 8 Zcoordinate
    -35.67559051513672,       !- Vertex 9 Xcoordinate
    -102.1954040527343,       !- Vertex 9 Ycoordinate
    50.65663146972656,        !- Vertex 9 Zcoordinate
    -30.71789932250977,       !- Vertex 10 Xcoordinate
    -102.1753158569336,       !- Vertex 10 Ycoordinate
    50.5,                     !- Vertex 10 Zcoordinate
    -28.31139755249024,       !- Vertex 11 Xcoordinate
    -99.02568054199219,       !- Vertex 11 Ycoordinate
    50.25,                    !- Vertex 11 Zcoordinate
    -25.90489196777344,       !- Vertex 12 Xcoordinate
    -95.87605285644531,       !- Vertex 12 Ycoordinate
    50.0,                     !- Vertex 12 Zcoordinate
    -23.49839019775391,       !- Vertex 13 Xcoordinate
    -92.72642517089844,       !- Vertex 13 Ycoordinate
    49.75,                    !- Vertex 13 Zcoordinate
    -21.09188842773438,       !- Vertex 14 Xcoordinate
    -89.57678985595705,       !- Vertex 14 Ycoordinate
    49.5,                     !- Vertex 14 Zcoordinate
    -18.68538284301758,       !- Vertex 15 Xcoordinate
    -86.42715454101562,       !- Vertex 15 Ycoordinate
    49.25;                    !- Vertex 15 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3900,        !- Name
    ,                         !- Transmittance Schedule Name
    13,                       !- Number of Vertices
    -30.71789932250977,       !- Vertex 1 Xcoordinate
    -102.1753158569336,       !- Vertex 1 Ycoordinate
    50.5,                     !- Vertex 1 Zcoordinate
    -28.31604385375977,       !- Vertex 2 Xcoordinate
    -105.3227844238281,       !- Vertex 2 Ycoordinate
    50.25,                    !- Vertex 2 Zcoordinate
    -25.91418838500977,       !- Vertex 3 Xcoordinate
    -108.4702529907226,       !- Vertex 3 Ycoordinate
    50.0,                     !- Vertex 3 Zcoordinate
    -23.5123291015625,        !- Vertex 4 Xcoordinate
    -111.6177215576172,       !- Vertex 4 Ycoordinate
    49.75,                    !- Vertex 4 Zcoordinate
    -21.1104736328125,        !- Vertex 5 Xcoordinate
    -114.7651901245117,       !- Vertex 5 Ycoordinate
    49.5,                     !- Vertex 5 Zcoordinate
    -18.7086181640625,        !- Vertex 6 Xcoordinate
    -117.9126586914062,       !- Vertex 6 Ycoordinate
    49.25,                    !- Vertex 6 Zcoordinate
    -16.3067626953125,        !- Vertex 7 Xcoordinate
    -121.0601348876953,       !- Vertex 7 Ycoordinate
    49.0,                     !- Vertex 7 Zcoordinate
    -16.27888107299805,       !- Vertex 8 Xcoordinate
    -83.27752685546874,       !- Vertex 8 Ycoordinate
    49.0,                     !- Vertex 8 Zcoordinate
    -18.68538284301758,       !- Vertex 9 Xcoordinate
    -86.42715454101562,       !- Vertex 9 Ycoordinate
    49.25,                    !- Vertex 9 Zcoordinate
    -21.09188842773438,       !- Vertex 10 Xcoordinate
    -89.57678985595705,       !- Vertex 10 Ycoordinate
    49.5,                     !- Vertex 10 Zcoordinate
    -23.49839019775391,       !- Vertex 11 Xcoordinate
    -92.72642517089844,       !- Vertex 11 Ycoordinate
    49.75,                    !- Vertex 11 Zcoordinate
    -25.90489196777344,       !- Vertex 12 Xcoordinate
    -95.87605285644531,       !- Vertex 12 Ycoordinate
    50.0,                     !- Vertex 12 Zcoordinate
    -28.31139755249024,       !- Vertex 13 Xcoordinate
    -99.02568054199219,       !- Vertex 13 Ycoordinate
    50.25;                    !- Vertex 13 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3914,        !- Name
    ,                         !- Transmittance Schedule Name
    12,                       !- Number of Vertices
    -29.06971740722656,       !- Vertex 1 Xcoordinate
    -76.0078125,              !- Vertex 1 Ycoordinate
    49.0,                     !- Vertex 1 Zcoordinate
    -61.70469665527344,       !- Vertex 2 Xcoordinate
    -95.04206848144533,       !- Vertex 2 Ycoordinate
    49.0,                     !- Vertex 2 Zcoordinate
    -57.78722381591797,       !- Vertex 3 Xcoordinate
    -95.52449035644531,       !- Vertex 3 Ycoordinate
    49.25,                    !- Vertex 3 Zcoordinate
    -53.86974716186523,       !- Vertex 4 Xcoordinate
    -96.00692749023438,       !- Vertex 4 Ycoordinate
    49.5,                     !- Vertex 4 Zcoordinate
    -46.03479766845703,       !- Vertex 5 Xcoordinate
    -96.9717788696289,        !- Vertex 5 Ycoordinate
    50.0,                     !- Vertex 5 Zcoordinate
    -42.11732482910156,       !- Vertex 6 Xcoordinate
    -97.45420837402344,       !- Vertex 6 Ycoordinate
    50.25,                    !- Vertex 6 Zcoordinate
    -38.1998519897461,        !- Vertex 7 Xcoordinate
    -97.93663024902342,       !- Vertex 7 Ycoordinate
    50.5,                     !- Vertex 7 Zcoordinate
    -36.67816162109375,       !- Vertex 8 Xcoordinate
    -94.28182983398438,       !- Vertex 8 Ycoordinate
    50.25,                    !- Vertex 8 Zcoordinate
    -35.15647125244141,       !- Vertex 9 Xcoordinate
    -90.62702941894531,       !- Vertex 9 Ycoordinate
    50.0,                     !- Vertex 9 Zcoordinate
    -33.63478469848633,       !- Vertex 10 Xcoordinate
    -86.97222900390626,       !- Vertex 10 Ycoordinate
    49.75,                    !- Vertex 10 Zcoordinate
    -32.11309814453125,       !- Vertex 11 Xcoordinate
    -83.31742095947266,       !- Vertex 11 Ycoordinate
    49.5,                     !- Vertex 11 Zcoordinate
    -30.59140777587891,       !- Vertex 12 Xcoordinate
    -79.6626205444336,        !- Vertex 12 Ycoordinate
    49.25;                    !- Vertex 12 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3872,        !- Name
    ,                         !- Transmittance Schedule Name
    13,                       !- Number of Vertices
    -29.20939254760742,       !- Vertex 1 Xcoordinate
    -128.4657287597656,       !- Vertex 1 Ycoordinate
    49.0,                     !- Vertex 1 Zcoordinate
    -30.68613815307617,       !- Vertex 2 Xcoordinate
    -124.7903213500976,       !- Vertex 2 Ycoordinate
    49.25,                    !- Vertex 2 Zcoordinate
    -32.16288375854492,       !- Vertex 3 Xcoordinate
    -121.1149215698242,       !- Vertex 3 Ycoordinate
    49.5,                     !- Vertex 3 Zcoordinate
    -33.63962936401367,       !- Vertex 4 Xcoordinate
    -117.4395217895508,       !- Vertex 4 Ycoordinate
    49.75,                    !- Vertex 4 Zcoordinate
    -35.11637115478516,       !- Vertex 5 Xcoordinate
    -113.7641220092773,       !- Vertex 5 Ycoordinate
    50.0,                     !- Vertex 5 Zcoordinate
    -36.59311676025391,       !- Vertex 6 Xcoordinate
    -110.0887222290039,       !- Vertex 6 Ycoordinate
    50.25,                    !- Vertex 6 Zcoordinate
    -38.06986236572266,       !- Vertex 7 Xcoordinate
    -106.4133224487304,       !- Vertex 7 Ycoordinate
    50.5,                     !- Vertex 7 Zcoordinate
    -42.00050354003906,       !- Vertex 8 Xcoordinate
    -106.9668426513672,       !- Vertex 8 Ycoordinate
    50.25,                    !- Vertex 8 Zcoordinate
    -45.93114471435547,       !- Vertex 9 Xcoordinate
    -107.5203552246094,       !- Vertex 9 Ycoordinate
    50.0,                     !- Vertex 9 Zcoordinate
    -49.86178970336914,       !- Vertex 10 Xcoordinate
    -108.0738754272461,       !- Vertex 10 Ycoordinate
    49.75,                    !- Vertex 10 Zcoordinate
    -53.79243087768554,       !- Vertex 11 Xcoordinate
    -108.6273956298828,       !- Vertex 11 Ycoordinate
    49.5,                     !- Vertex 11 Zcoordinate
    -57.72307205200196,       !- Vertex 12 Xcoordinate
    -109.1809158325195,       !- Vertex 12 Ycoordinate
    49.25,                    !- Vertex 12 Zcoordinate
    -61.65371322631836,       !- Vertex 13 Xcoordinate
    -109.7344360351562,       !- Vertex 13 Ycoordinate
    49.0;                     !- Vertex 13 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3880,        !- Name
    ,                         !- Transmittance Schedule Name
    15,                       !- Number of Vertices
    -35.67559051513672,       !- Vertex 1 Xcoordinate
    -102.1954040527343,       !- Vertex 1 Ycoordinate
    50.65663146972656,        !- Vertex 1 Zcoordinate
    -38.06986236572266,       !- Vertex 2 Xcoordinate
    -106.4133224487304,       !- Vertex 2 Ycoordinate
    50.5,                     !- Vertex 2 Zcoordinate
    -36.59311676025391,       !- Vertex 3 Xcoordinate
    -110.0887222290039,       !- Vertex 3 Ycoordinate
    50.25,                    !- Vertex 3 Zcoordinate
    -35.11637115478516,       !- Vertex 4 Xcoordinate
    -113.7641220092773,       !- Vertex 4 Ycoordinate
    50.0,                     !- Vertex 4 Zcoordinate
    -33.63962936401367,       !- Vertex 5 Xcoordinate
    -117.4395217895508,       !- Vertex 5 Ycoordinate
    49.75,                    !- Vertex 5 Zcoordinate
    -32.16288375854492,       !- Vertex 6 Xcoordinate
    -121.1149215698242,       !- Vertex 6 Ycoordinate
    49.5,                     !- Vertex 6 Zcoordinate
    -30.68613815307617,       !- Vertex 7 Xcoordinate
    -124.7903213500976,       !- Vertex 7 Ycoordinate
    49.25,                    !- Vertex 7 Zcoordinate
    -29.20939254760742,       !- Vertex 8 Xcoordinate
    -128.4657287597656,       !- Vertex 8 Ycoordinate
    49.0,                     !- Vertex 8 Zcoordinate
    -16.3067626953125,        !- Vertex 9 Xcoordinate
    -121.0601348876953,       !- Vertex 9 Ycoordinate
    49.0,                     !- Vertex 9 Zcoordinate
    -18.7086181640625,        !- Vertex 10 Xcoordinate
    -117.9126586914062,       !- Vertex 10 Ycoordinate
    49.25,                    !- Vertex 10 Zcoordinate
    -21.1104736328125,        !- Vertex 11 Xcoordinate
    -114.7651901245117,       !- Vertex 11 Ycoordinate
    49.5,                     !- Vertex 11 Zcoordinate
    -23.5123291015625,        !- Vertex 12 Xcoordinate
    -111.6177215576172,       !- Vertex 12 Ycoordinate
    49.75,                    !- Vertex 12 Zcoordinate
    -25.91418838500977,       !- Vertex 13 Xcoordinate
    -108.4702529907226,       !- Vertex 13 Ycoordinate
    50.0,                     !- Vertex 13 Zcoordinate
    -28.31604385375977,       !- Vertex 14 Xcoordinate
    -105.3227844238281,       !- Vertex 14 Ycoordinate
    50.25,                    !- Vertex 14 Zcoordinate
    -30.71789932250977,       !- Vertex 15 Xcoordinate
    -102.1753158569336,       !- Vertex 15 Ycoordinate
    50.5;                     !- Vertex 15 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3850,        !- Name
    ,                         !- Transmittance Schedule Name
    10,                       !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    43.0,                     !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -100.0918960571289,       !- Vertex 3 Ycoordinate
    43.0,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -100.1044769287109,       !- Vertex 4 Ycoordinate
    43.0,                     !- Vertex 4 Zcoordinate
    5.084754943847656,        !- Vertex 5 Xcoordinate
    -104.6684494018554,       !- Vertex 5 Ycoordinate
    43.0,                     !- Vertex 5 Zcoordinate
    21.88201141357422,        !- Vertex 6 Xcoordinate
    -104.6558609008789,       !- Vertex 6 Ycoordinate
    43.0,                     !- Vertex 6 Zcoordinate
    21.88201141357422,        !- Vertex 7 Xcoordinate
    -110.9848403930664,       !- Vertex 7 Ycoordinate
    43.0,                     !- Vertex 7 Zcoordinate
    83.36051940917967,        !- Vertex 8 Xcoordinate
    -110.9848403930664,       !- Vertex 8 Ycoordinate
    43.0,                     !- Vertex 8 Zcoordinate
    83.36051940917967,        !- Vertex 9 Xcoordinate
    -100.0458374023437,       !- Vertex 9 Ycoordinate
    43.0,                     !- Vertex 9 Zcoordinate
    63.24655151367188,        !- Vertex 10 Xcoordinate
    -100.060905456543,        !- Vertex 10 Ycoordinate
    43.0;                     !- Vertex 10 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3857,        !- Name
    ,                         !- Transmittance Schedule Name
    14,                       !- Number of Vertices
    -35.67559051513672,       !- Vertex 1 Xcoordinate
    -102.1954040527343,       !- Vertex 1 Ycoordinate
    50.65663146972656,        !- Vertex 1 Zcoordinate
    -38.1998519897461,        !- Vertex 2 Xcoordinate
    -97.93663024902342,       !- Vertex 2 Ycoordinate
    50.5,                     !- Vertex 2 Zcoordinate
    -42.11732482910156,       !- Vertex 3 Xcoordinate
    -97.45420837402344,       !- Vertex 3 Ycoordinate
    50.25,                    !- Vertex 3 Zcoordinate
    -46.03479766845703,       !- Vertex 4 Xcoordinate
    -96.9717788696289,        !- Vertex 4 Ycoordinate
    50.0,                     !- Vertex 4 Zcoordinate
    -53.86974716186523,       !- Vertex 5 Xcoordinate
    -96.00692749023438,       !- Vertex 5 Ycoordinate
    49.5,                     !- Vertex 5 Zcoordinate
    -57.78722381591797,       !- Vertex 6 Xcoordinate
    -95.52449035644531,       !- Vertex 6 Ycoordinate
    49.25,                    !- Vertex 6 Zcoordinate
    -61.70469665527344,       !- Vertex 7 Xcoordinate
    -95.04206848144533,       !- Vertex 7 Ycoordinate
    49.0,                     !- Vertex 7 Zcoordinate
    -61.65371322631836,       !- Vertex 8 Xcoordinate
    -109.7344360351562,       !- Vertex 8 Ycoordinate
    49.0,                     !- Vertex 8 Zcoordinate
    -57.72307205200196,       !- Vertex 9 Xcoordinate
    -109.1809158325195,       !- Vertex 9 Ycoordinate
    49.25,                    !- Vertex 9 Zcoordinate
    -53.79243087768554,       !- Vertex 10 Xcoordinate
    -108.6273956298828,       !- Vertex 10 Ycoordinate
    49.5,                     !- Vertex 10 Zcoordinate
    -49.86178970336914,       !- Vertex 11 Xcoordinate
    -108.0738754272461,       !- Vertex 11 Ycoordinate
    49.75,                    !- Vertex 11 Zcoordinate
    -45.93114471435547,       !- Vertex 12 Xcoordinate
    -107.5203552246094,       !- Vertex 12 Ycoordinate
    50.0,                     !- Vertex 12 Zcoordinate
    -42.00050354003906,       !- Vertex 13 Xcoordinate
    -106.9668426513672,       !- Vertex 13 Ycoordinate
    50.25,                    !- Vertex 13 Zcoordinate
    -38.06986236572266,       !- Vertex 14 Xcoordinate
    -106.4133224487304,       !- Vertex 14 Ycoordinate
    50.5;                     !- Vertex 14 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3811,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    44.29999923706055,        !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    44.29999923706055,        !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    44.29999923706055,        !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    44.29999923706055,        !- Vertex 4 Zcoordinate
    59.71229553222656,        !- Vertex 5 Xcoordinate
    -96.27291870117188,       !- Vertex 5 Ycoordinate
    44.29999923706055,        !- Vertex 5 Zcoordinate
    59.71229553222656,        !- Vertex 6 Xcoordinate
    -90.5947036743164,        !- Vertex 6 Ycoordinate
    44.29999923706055;        !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3818,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    39.20000076293945,        !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    39.20000076293945,        !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    39.20000076293945,        !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    39.20000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3779,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -98.55337524414062,       !- Vertex 1 Ycoordinate
    46.0,                     !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -98.55337524414062,       !- Vertex 2 Ycoordinate
    46.0,                     !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    46.0,                     !- Vertex 3 Zcoordinate
    90.33818054199219,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    46.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3788,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    39.0,                     !- Vertex 1 Zcoordinate
    50.84437561035156,        !- Vertex 2 Xcoordinate
    -116.1822509765625,       !- Vertex 2 Ycoordinate
    39.0,                     !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    39.0,                     !- Vertex 3 Zcoordinate
    45.38285827636719,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    39.0;                     !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3768,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    59.71229553222656,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    59.71229553222656,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    46.99999618530273,        !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    46.99999618530273;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB3923R3722,        !- Name
    ,                         !- Transmittance Schedule Name
    10,                       !- Number of Vertices
    -23.50185394287109,       !- Vertex 1 Xcoordinate
    -125.189826965332,        !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    -13.04409027099609,       !- Vertex 2 Xcoordinate
    -131.5576477050781,       !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    46.99999618530273,        !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    47.0,                     !- Vertex 4 Zcoordinate
    -0.6765365600585938,      !- Vertex 5 Xcoordinate
    -84.3757553100586,        !- Vertex 5 Ycoordinate
    47.0,                     !- Vertex 5 Zcoordinate
    -0.6765365600585938,      !- Vertex 6 Xcoordinate
    -80.30470275878906,       !- Vertex 6 Ycoordinate
    46.99999618530273,        !- Vertex 6 Zcoordinate
    -12.45528030395508,       !- Vertex 7 Xcoordinate
    -73.53666687011719,       !- Vertex 7 Ycoordinate
    46.99999618530273,        !- Vertex 7 Zcoordinate
    -23.61637115478516,       !- Vertex 8 Xcoordinate
    -79.10723876953125,       !- Vertex 8 Ycoordinate
    46.99999618530273,        !- Vertex 8 Zcoordinate
    -16.27888107299805,       !- Vertex 9 Xcoordinate
    -83.27752685546874,       !- Vertex 9 Ycoordinate
    46.99999618530273,        !- Vertex 9 Zcoordinate
    -16.3067626953125,        !- Vertex 10 Xcoordinate
    -121.0601348876953,       !- Vertex 10 Ycoordinate
    46.99999618530273;        !- Vertex 10 Zcoordinate

ZoneInfiltration:DesignFlowRate,
    Zone11466_Infiltration,    !- Name
    Zone11466,                !- Zone or ZoneList Name
    InfiltrationSchedule,     !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.4,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Zone11466_VentilationSystem,    !- Name
    Zone11466,                !- Zone or ZoneList Name
    VentilationSchedule,      !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    0.7,                      !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    20.0,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    1.0,                      !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -10.0,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.0,                     !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

DESIGNSPECIFICATION:OUTDOORAIR,
    Zone11466_DesignSpecification_OutdoorAir,    !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0.7,                      !- Outdoor Air Flow Air Changes per Hour
    VentilationSchedule;      !- Outdoor Air Flow Rate Fraction Schedule Name

ZONECONTROL:THERMOSTAT,   
    Zone11466_Thermostat,     !- Name
    Zone11466,                !- Zone or ZoneList Name
    HVACTemplate_Always_4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat_Zone11466_Dual_SP_Control;    !- Control 1 Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Thermostat_Zone11466_Dual_SP_Control,    !- Name
    HVACTemplate_Always_20,    !- Heating Setpoint Temperature Schedule Name
    HVACTemplate_Always_26;    !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone11466ZoneHVAC:IdealLoadsAirSystem,    !- Name
    ,                         !- Availability Schedule Name
    Zone11466_Supply_Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.009,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    .7,                       !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Zone11466_DesignSpecification_OutdoorAir,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.2,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZONEHVAC:EQUIPMENTLIST,   
    Zone11466_Equipment,      !- Name
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Zone11466ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone11466,                !- Zone Name
    Zone11466_Equipment,      !- Zone Conditioning Equipment List Name
    Zone11466_Supply_Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone11466_Zone_Air_Node,    !- Zone Air Node Name
    Zone11466_Return_Outlet;    !- Zone Return Air Node Name

Output:VariableDictionary,
    regular;                  !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    All;                      !- Column Separator

Output:Variable,          
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Thermal Radiation to Air Heat Transfer Coefficient,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Thermal Radiation to Sky Heat Transfer Coefficient,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Thermal Radiation to Ground Heat Transfer Coefficient,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Solar Radiation Heat Gain Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Solar Radiation Heat Gain Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Solar Radiation Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Site Sky Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Zone Latent Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Zone Latent Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Sensible Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Latent Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Total Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Sensible Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Latent Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Total Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Ground Temperature For Radiation Exchange,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Sky Temperature For Radiation Exchange,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Net Thermal Radiation Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Inside Face Conduction Heat Gain Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Inside Face Conduction Heat Loss Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Exterior Surface Environment Radiation Coefficient,    !- Variable Name
    timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Diagnostics,       
    DisplayExtraWarnings;     !- Key 1

Output:Diagnostics,       
    DisplayAdvancedReportVariables;    !- Key 1
