
Version,
  8.3;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {f8bd7307-fcc7-44f0-b630-446698a449e9}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  RevitModel_nowindows,                   !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.004,                                  !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  100,                                    !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  ShadingB1173W5977,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -245.255529746812, -259.766139447787, 6.00006834886265, !- X,Y,Z Vertex 1 {m}
  -245.258048823226, -259.745684902017, 0.000139138729291283, !- X,Y,Z Vertex 2 {m}
  -236.140132029798, -258.622768799413, 2.44100398652289e-006, !- X,Y,Z Vertex 3 {m}
  -236.137612953384, -258.643223345182, 5.99993165113735; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5978,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -236.140132029798, -258.622768799413, 41.999997558996, !- X,Y,Z Vertex 1 {m}
  -245.258048823226, -259.745684902017, 41.9998608612707, !- X,Y,Z Vertex 2 {m}
  -245.255529746812, -259.766139447787, 35.9999316511374, !- X,Y,Z Vertex 3 {m}
  -236.137612953384, -258.643223345182, 36.0000683488627; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5979,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -245.25309753418, -259.785888671875, 18, !- X,Y,Z Vertex 1 {m}
  -245.25309753418, -259.785888671875, 12, !- X,Y,Z Vertex 2 {m}
  -236.140045166016, -258.623474121094, 12, !- X,Y,Z Vertex 3 {m}
  -236.140045166016, -258.623474121094, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5980,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -245.25309753418, -259.785888671875, 36, !- X,Y,Z Vertex 1 {m}
  -245.25309753418, -259.785888671875, 30, !- X,Y,Z Vertex 2 {m}
  -236.140045166016, -258.623474121094, 30, !- X,Y,Z Vertex 3 {m}
  -236.140045166016, -258.623474121094, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5981,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -245.25309753418, -259.785888671875, 30, !- X,Y,Z Vertex 1 {m}
  -245.25309753418, -259.785888671875, 24, !- X,Y,Z Vertex 2 {m}
  -236.140045166016, -258.623474121094, 24, !- X,Y,Z Vertex 3 {m}
  -236.140045166016, -258.623474121094, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5982,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -245.25309753418, -259.785888671875, 12, !- X,Y,Z Vertex 1 {m}
  -245.25309753418, -259.785888671875, 6, !- X,Y,Z Vertex 2 {m}
  -236.140045166016, -258.623474121094, 6, !- X,Y,Z Vertex 3 {m}
  -236.140045166016, -258.623474121094, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5983,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -245.25309753418, -259.785888671875, 24, !- X,Y,Z Vertex 1 {m}
  -245.25309753418, -259.785888671875, 18, !- X,Y,Z Vertex 2 {m}
  -236.140045166016, -258.623474121094, 18, !- X,Y,Z Vertex 3 {m}
  -236.140045166016, -258.623474121094, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5993,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -236.140045166016, -258.623474121094, 36, !- X,Y,Z Vertex 1 {m}
  -236.140045166016, -258.623474121094, 30, !- X,Y,Z Vertex 2 {m}
  -231.270080566406, -257.191192626953, 30, !- X,Y,Z Vertex 3 {m}
  -231.270080566406, -257.191192626953, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5994,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -236.139004704415, -258.626993037597, 6.00002747355749, !- X,Y,Z Vertex 1 {m}
  -236.126268185585, -258.670068866887, 0.000363783405040223, !- X,Y,Z Vertex 2 {m}
  -231.258384509176, -257.230749539741, 0.000308836290056546, !- X,Y,Z Vertex 3 {m}
  -231.271121028007, -257.18767371045, 5.99997252644251; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5995,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -236.140045166016, -258.623474121094, 12, !- X,Y,Z Vertex 1 {m}
  -236.140045166016, -258.623474121094, 6, !- X,Y,Z Vertex 2 {m}
  -231.270080566406, -257.191192626953, 6, !- X,Y,Z Vertex 3 {m}
  -231.270080566406, -257.191192626953, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5996,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -236.140045166016, -258.623474121094, 18, !- X,Y,Z Vertex 1 {m}
  -236.140045166016, -258.623474121094, 12, !- X,Y,Z Vertex 2 {m}
  -231.270080566406, -257.191192626953, 12, !- X,Y,Z Vertex 3 {m}
  -231.270080566406, -257.191192626953, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5997,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -231.258384509176, -257.230749539741, 41.9996911637099, !- X,Y,Z Vertex 1 {m}
  -236.126268185585, -258.670068866887, 41.999636216595, !- X,Y,Z Vertex 2 {m}
  -236.139004704415, -258.626993037597, 35.9999725264425, !- X,Y,Z Vertex 3 {m}
  -231.271121028007, -257.18767371045, 36.0000274735575; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5998,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -236.140045166016, -258.623474121094, 30, !- X,Y,Z Vertex 1 {m}
  -236.140045166016, -258.623474121094, 24, !- X,Y,Z Vertex 2 {m}
  -231.270080566406, -257.191192626953, 24, !- X,Y,Z Vertex 3 {m}
  -231.270080566406, -257.191192626953, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W5999,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -236.140045166016, -258.623474121094, 24, !- X,Y,Z Vertex 1 {m}
  -236.140045166016, -258.623474121094, 18, !- X,Y,Z Vertex 2 {m}
  -231.270080566406, -257.191192626953, 18, !- X,Y,Z Vertex 3 {m}
  -231.270080566406, -257.191192626953, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6008,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -231.270080566406, -257.191192626953, 24, !- X,Y,Z Vertex 1 {m}
  -231.270080566406, -257.191192626953, 18, !- X,Y,Z Vertex 2 {m}
  -228.597274780273, -255.979934692383, 18, !- X,Y,Z Vertex 3 {m}
  -228.597274780273, -255.979934692383, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6009,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -231.269656716294, -257.192126174359, 6.00000229536517, !- X,Y,Z Vertex 1 {m}
  -231.264103501522, -257.204357359615, 3.23688637463523e-005, !- X,Y,Z Vertex 2 {m}
  -228.592145415614, -255.991232330234, 2.77781334146927e-005, !- X,Y,Z Vertex 3 {m}
  -228.597698630385, -255.979001144978, 5.99999770463483; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6010,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -231.270080566406, -257.191192626953, 30, !- X,Y,Z Vertex 1 {m}
  -231.270080566406, -257.191192626953, 24, !- X,Y,Z Vertex 2 {m}
  -228.597274780273, -255.979934692383, 24, !- X,Y,Z Vertex 3 {m}
  -228.597274780273, -255.979934692383, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6011,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -231.270080566406, -257.191192626953, 12, !- X,Y,Z Vertex 1 {m}
  -231.270080566406, -257.191192626953, 6, !- X,Y,Z Vertex 2 {m}
  -228.597274780273, -255.979934692383, 6, !- X,Y,Z Vertex 3 {m}
  -228.597274780273, -255.979934692383, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6012,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -228.592145415614, -255.991232330234, 41.9999722218666, !- X,Y,Z Vertex 1 {m}
  -231.264103501523, -257.204357359615, 41.9999676311363, !- X,Y,Z Vertex 2 {m}
  -231.269656716294, -257.192126174358, 35.9999977046348, !- X,Y,Z Vertex 3 {m}
  -228.597698630385, -255.979001144978, 36.0000022953652; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6013,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -231.270080566406, -257.191192626953, 18, !- X,Y,Z Vertex 1 {m}
  -231.270080566406, -257.191192626953, 12, !- X,Y,Z Vertex 2 {m}
  -228.597274780273, -255.979934692383, 12, !- X,Y,Z Vertex 3 {m}
  -228.597274780273, -255.979934692383, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6014,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -231.270080566406, -257.191192626953, 36, !- X,Y,Z Vertex 1 {m}
  -231.270080566406, -257.191192626953, 30, !- X,Y,Z Vertex 2 {m}
  -228.597274780273, -255.979934692383, 30, !- X,Y,Z Vertex 3 {m}
  -228.597274780273, -255.979934692383, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6023,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -253.742874145508, -268.436492919922, 36, !- X,Y,Z Vertex 1 {m}
  -253.742874145508, -268.436492919922, 30, !- X,Y,Z Vertex 2 {m}
  -250.22021484375, -263.133605957031, 30, !- X,Y,Z Vertex 3 {m}
  -250.22021484375, -263.133605957031, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6024,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -253.742874145508, -268.436492919922, 24, !- X,Y,Z Vertex 1 {m}
  -253.742874145508, -268.436492919922, 18, !- X,Y,Z Vertex 2 {m}
  -250.22021484375, -263.133605957031, 18, !- X,Y,Z Vertex 3 {m}
  -250.22021484375, -263.133605957031, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6025,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -253.740932553075, -268.437780654806, 6.00000406272647, !- X,Y,Z Vertex 1 {m}
  -253.732213238224, -268.443563622284, 2.23076426702322e-005, !- X,Y,Z Vertex 2 {m}
  -250.213437121332, -263.138101189625, 1.41821897308384e-005, !- X,Y,Z Vertex 3 {m}
  -250.222156436183, -263.132318222147, 5.99999593727353; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6026,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -250.213437121332, -263.138101189625, 41.9999858178103, !- X,Y,Z Vertex 1 {m}
  -253.732213238224, -268.443563622284, 41.9999776923573, !- X,Y,Z Vertex 2 {m}
  -253.740932553075, -268.437780654806, 35.9999959372735, !- X,Y,Z Vertex 3 {m}
  -250.222156436183, -263.132318222147, 36.0000040627265; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6027,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -253.742874145508, -268.436492919922, 18, !- X,Y,Z Vertex 1 {m}
  -253.742874145508, -268.436492919922, 12, !- X,Y,Z Vertex 2 {m}
  -250.22021484375, -263.133605957031, 12, !- X,Y,Z Vertex 3 {m}
  -250.22021484375, -263.133605957031, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6028,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -253.742874145508, -268.436492919922, 30, !- X,Y,Z Vertex 1 {m}
  -253.742874145508, -268.436492919922, 24, !- X,Y,Z Vertex 2 {m}
  -250.22021484375, -263.133605957031, 24, !- X,Y,Z Vertex 3 {m}
  -250.22021484375, -263.133605957031, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6029,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -253.742874145508, -268.436492919922, 12, !- X,Y,Z Vertex 1 {m}
  -253.742874145508, -268.436492919922, 6, !- X,Y,Z Vertex 2 {m}
  -250.22021484375, -263.133605957031, 6, !- X,Y,Z Vertex 3 {m}
  -250.22021484375, -263.133605957031, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6040,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -249.247528076172, -262.069427490234, 30, !- X,Y,Z Vertex 1 {m}
  -249.247528076172, -262.069427490234, 24, !- X,Y,Z Vertex 2 {m}
  -247.96614074707, -260.995391845703, 24, !- X,Y,Z Vertex 3 {m}
  -247.96614074707, -260.995391845703, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6041,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -249.247528076172, -262.069427490234, 42, !- X,Y,Z Vertex 1 {m}
  -249.247528076172, -262.069427490234, 36, !- X,Y,Z Vertex 2 {m}
  -247.96614074707, -260.995391845703, 36, !- X,Y,Z Vertex 3 {m}
  -247.96614074707, -260.995391845703, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6042,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -249.247528076172, -262.069427490234, 36, !- X,Y,Z Vertex 1 {m}
  -249.247528076172, -262.069427490234, 30, !- X,Y,Z Vertex 2 {m}
  -247.96614074707, -260.995391845703, 30, !- X,Y,Z Vertex 3 {m}
  -247.96614074707, -260.995391845703, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6043,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -249.247528076172, -262.069427490234, 6, !- X,Y,Z Vertex 1 {m}
  -249.247528076172, -262.069427490234, 0, !- X,Y,Z Vertex 2 {m}
  -247.96614074707, -260.995391845703, 0, !- X,Y,Z Vertex 3 {m}
  -247.96614074707, -260.995391845703, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6044,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -249.247528076172, -262.069427490234, 12, !- X,Y,Z Vertex 1 {m}
  -249.247528076172, -262.069427490234, 6, !- X,Y,Z Vertex 2 {m}
  -247.96614074707, -260.995391845703, 6, !- X,Y,Z Vertex 3 {m}
  -247.96614074707, -260.995391845703, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6045,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -249.247528076172, -262.069427490234, 18, !- X,Y,Z Vertex 1 {m}
  -249.247528076172, -262.069427490234, 12, !- X,Y,Z Vertex 2 {m}
  -247.96614074707, -260.995391845703, 12, !- X,Y,Z Vertex 3 {m}
  -247.96614074707, -260.995391845703, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6046,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -249.247528076172, -262.069427490234, 24, !- X,Y,Z Vertex 1 {m}
  -249.247528076172, -262.069427490234, 18, !- X,Y,Z Vertex 2 {m}
  -247.96614074707, -260.995391845703, 18, !- X,Y,Z Vertex 3 {m}
  -247.96614074707, -260.995391845703, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6055,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -250.22021484375, -263.133605957031, 18, !- X,Y,Z Vertex 1 {m}
  -250.22021484375, -263.133605957031, 12, !- X,Y,Z Vertex 2 {m}
  -249.247528076172, -262.069427490234, 12, !- X,Y,Z Vertex 3 {m}
  -249.247528076172, -262.069427490234, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6056,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -250.22021484375, -263.133605957031, 6, !- X,Y,Z Vertex 1 {m}
  -250.22021484375, -263.133605957031, 0, !- X,Y,Z Vertex 2 {m}
  -249.247528076172, -262.069427490234, 0, !- X,Y,Z Vertex 3 {m}
  -249.247528076172, -262.069427490234, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6057,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -250.22021484375, -263.133605957031, 12, !- X,Y,Z Vertex 1 {m}
  -250.22021484375, -263.133605957031, 6, !- X,Y,Z Vertex 2 {m}
  -249.247528076172, -262.069427490234, 6, !- X,Y,Z Vertex 3 {m}
  -249.247528076172, -262.069427490234, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6058,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -250.22021484375, -263.133605957031, 36, !- X,Y,Z Vertex 1 {m}
  -250.22021484375, -263.133605957031, 30, !- X,Y,Z Vertex 2 {m}
  -249.247528076172, -262.069427490234, 30, !- X,Y,Z Vertex 3 {m}
  -249.247528076172, -262.069427490234, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6059,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -250.22021484375, -263.133605957031, 30, !- X,Y,Z Vertex 1 {m}
  -250.22021484375, -263.133605957031, 24, !- X,Y,Z Vertex 2 {m}
  -249.247528076172, -262.069427490234, 24, !- X,Y,Z Vertex 3 {m}
  -249.247528076172, -262.069427490234, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6060,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -250.22021484375, -263.133605957031, 42, !- X,Y,Z Vertex 1 {m}
  -250.22021484375, -263.133605957031, 36, !- X,Y,Z Vertex 2 {m}
  -249.247528076172, -262.069427490234, 36, !- X,Y,Z Vertex 3 {m}
  -249.247528076172, -262.069427490234, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6061,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -250.22021484375, -263.133605957031, 24, !- X,Y,Z Vertex 1 {m}
  -250.22021484375, -263.133605957031, 18, !- X,Y,Z Vertex 2 {m}
  -249.247528076172, -262.069427490234, 18, !- X,Y,Z Vertex 3 {m}
  -249.247528076172, -262.069427490234, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6071,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.157608032227, -260.488555908203, 30, !- X,Y,Z Vertex 1 {m}
  -247.157608032227, -260.488555908203, 24, !- X,Y,Z Vertex 2 {m}
  -246.088745117188, -260.025512695313, 24, !- X,Y,Z Vertex 3 {m}
  -246.088745117188, -260.025512695313, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6072,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.157608032227, -260.488555908203, 24, !- X,Y,Z Vertex 1 {m}
  -247.157608032227, -260.488555908203, 18, !- X,Y,Z Vertex 2 {m}
  -246.088745117188, -260.025512695313, 18, !- X,Y,Z Vertex 3 {m}
  -246.088745117188, -260.025512695313, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6073,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.157608032227, -260.488555908203, 42, !- X,Y,Z Vertex 1 {m}
  -247.157608032227, -260.488555908203, 36, !- X,Y,Z Vertex 2 {m}
  -246.088745117188, -260.025512695313, 36, !- X,Y,Z Vertex 3 {m}
  -246.088745117188, -260.025512695313, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6074,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.157608032227, -260.488555908203, 6, !- X,Y,Z Vertex 1 {m}
  -247.157608032227, -260.488555908203, 0, !- X,Y,Z Vertex 2 {m}
  -246.088745117188, -260.025512695313, 0, !- X,Y,Z Vertex 3 {m}
  -246.088745117188, -260.025512695313, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6075,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.157608032227, -260.488555908203, 36, !- X,Y,Z Vertex 1 {m}
  -247.157608032227, -260.488555908203, 30, !- X,Y,Z Vertex 2 {m}
  -246.088745117188, -260.025512695313, 30, !- X,Y,Z Vertex 3 {m}
  -246.088745117188, -260.025512695313, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6076,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.157608032227, -260.488555908203, 18, !- X,Y,Z Vertex 1 {m}
  -247.157608032227, -260.488555908203, 12, !- X,Y,Z Vertex 2 {m}
  -246.088745117188, -260.025512695313, 12, !- X,Y,Z Vertex 3 {m}
  -246.088745117188, -260.025512695313, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6077,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.157608032227, -260.488555908203, 12, !- X,Y,Z Vertex 1 {m}
  -247.157608032227, -260.488555908203, 6, !- X,Y,Z Vertex 2 {m}
  -246.088745117188, -260.025512695313, 6, !- X,Y,Z Vertex 3 {m}
  -246.088745117188, -260.025512695313, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6086,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.96614074707, -260.995391845703, 42, !- X,Y,Z Vertex 1 {m}
  -247.96614074707, -260.995391845703, 36, !- X,Y,Z Vertex 2 {m}
  -247.157608032227, -260.488555908203, 36, !- X,Y,Z Vertex 3 {m}
  -247.157608032227, -260.488555908203, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6087,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.96614074707, -260.995391845703, 30, !- X,Y,Z Vertex 1 {m}
  -247.96614074707, -260.995391845703, 24, !- X,Y,Z Vertex 2 {m}
  -247.157608032227, -260.488555908203, 24, !- X,Y,Z Vertex 3 {m}
  -247.157608032227, -260.488555908203, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6088,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.96614074707, -260.995391845703, 18, !- X,Y,Z Vertex 1 {m}
  -247.96614074707, -260.995391845703, 12, !- X,Y,Z Vertex 2 {m}
  -247.157608032227, -260.488555908203, 12, !- X,Y,Z Vertex 3 {m}
  -247.157608032227, -260.488555908203, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6089,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.96614074707, -260.995391845703, 24, !- X,Y,Z Vertex 1 {m}
  -247.96614074707, -260.995391845703, 18, !- X,Y,Z Vertex 2 {m}
  -247.157608032227, -260.488555908203, 18, !- X,Y,Z Vertex 3 {m}
  -247.157608032227, -260.488555908203, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6090,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.96614074707, -260.995391845703, 36, !- X,Y,Z Vertex 1 {m}
  -247.96614074707, -260.995391845703, 30, !- X,Y,Z Vertex 2 {m}
  -247.157608032227, -260.488555908203, 30, !- X,Y,Z Vertex 3 {m}
  -247.157608032227, -260.488555908203, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6091,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.96614074707, -260.995391845703, 12, !- X,Y,Z Vertex 1 {m}
  -247.96614074707, -260.995391845703, 6, !- X,Y,Z Vertex 2 {m}
  -247.157608032227, -260.488555908203, 6, !- X,Y,Z Vertex 3 {m}
  -247.157608032227, -260.488555908203, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6092,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -247.96614074707, -260.995391845703, 6, !- X,Y,Z Vertex 1 {m}
  -247.96614074707, -260.995391845703, 0, !- X,Y,Z Vertex 2 {m}
  -247.157608032227, -260.488555908203, 0, !- X,Y,Z Vertex 3 {m}
  -247.157608032227, -260.488555908203, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6101,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.088745117188, -260.025512695313, 42, !- X,Y,Z Vertex 1 {m}
  -246.088745117188, -260.025512695313, 36, !- X,Y,Z Vertex 2 {m}
  -245.25309753418, -259.785888671875, 36, !- X,Y,Z Vertex 3 {m}
  -245.25309753418, -259.785888671875, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6102,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.088745117188, -260.025512695313, 18, !- X,Y,Z Vertex 1 {m}
  -246.088745117188, -260.025512695313, 12, !- X,Y,Z Vertex 2 {m}
  -245.25309753418, -259.785888671875, 12, !- X,Y,Z Vertex 3 {m}
  -245.25309753418, -259.785888671875, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6103,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.088745117188, -260.025512695313, 30, !- X,Y,Z Vertex 1 {m}
  -246.088745117188, -260.025512695313, 24, !- X,Y,Z Vertex 2 {m}
  -245.25309753418, -259.785888671875, 24, !- X,Y,Z Vertex 3 {m}
  -245.25309753418, -259.785888671875, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6104,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.088745117188, -260.025512695313, 24, !- X,Y,Z Vertex 1 {m}
  -246.088745117188, -260.025512695313, 18, !- X,Y,Z Vertex 2 {m}
  -245.25309753418, -259.785888671875, 18, !- X,Y,Z Vertex 3 {m}
  -245.25309753418, -259.785888671875, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6105,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.088745117188, -260.025512695313, 6, !- X,Y,Z Vertex 1 {m}
  -246.088745117188, -260.025512695313, 0, !- X,Y,Z Vertex 2 {m}
  -245.25309753418, -259.785888671875, 0, !- X,Y,Z Vertex 3 {m}
  -245.25309753418, -259.785888671875, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6106,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.088745117188, -260.025512695313, 12, !- X,Y,Z Vertex 1 {m}
  -246.088745117188, -260.025512695313, 6, !- X,Y,Z Vertex 2 {m}
  -245.25309753418, -259.785888671875, 6, !- X,Y,Z Vertex 3 {m}
  -245.25309753418, -259.785888671875, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6107,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -246.088745117188, -260.025512695313, 36, !- X,Y,Z Vertex 1 {m}
  -246.088745117188, -260.025512695313, 30, !- X,Y,Z Vertex 2 {m}
  -245.25309753418, -259.785888671875, 30, !- X,Y,Z Vertex 3 {m}
  -245.25309753418, -259.785888671875, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6116,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.080230712891, -270.659271240234, 36, !- X,Y,Z Vertex 1 {m}
  -258.080230712891, -270.659271240234, 30, !- X,Y,Z Vertex 2 {m}
  -256.833251953125, -270.396514892578, 30, !- X,Y,Z Vertex 3 {m}
  -256.833251953125, -270.396514892578, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6117,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.079211278694, -270.664137188444, 41.9999952683808, !- X,Y,Z Vertex 1 {m}
  -258.080382204518, -270.658548142644, 36.0000007031358, !- X,Y,Z Vertex 2 {m}
  -256.833100461498, -270.397237990168, 35.9999992968642, !- X,Y,Z Vertex 3 {m}
  -256.831929535674, -270.402827035967, 41.9999938621092; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6118,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.080230712891, -270.659271240234, 24, !- X,Y,Z Vertex 1 {m}
  -258.080230712891, -270.659271240234, 18, !- X,Y,Z Vertex 2 {m}
  -256.833251953125, -270.396514892578, 18, !- X,Y,Z Vertex 3 {m}
  -256.833251953125, -270.396514892578, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6119,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.080230712891, -270.659271240234, 12, !- X,Y,Z Vertex 1 {m}
  -258.080230712891, -270.659271240234, 6, !- X,Y,Z Vertex 2 {m}
  -256.833251953125, -270.396514892578, 6, !- X,Y,Z Vertex 3 {m}
  -256.833251953125, -270.396514892578, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6120,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.833100461498, -270.397237990168, 6.0000007031358, !- X,Y,Z Vertex 1 {m}
  -258.080382204518, -270.658548142644, 5.9999992968642, !- X,Y,Z Vertex 2 {m}
  -258.079211278694, -270.664137188444, 4.73161915742884e-006, !- X,Y,Z Vertex 3 {m}
  -256.831929535674, -270.402827035967, 6.13789076632634e-006; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6121,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.080230712891, -270.659271240234, 18, !- X,Y,Z Vertex 1 {m}
  -258.080230712891, -270.659271240234, 12, !- X,Y,Z Vertex 2 {m}
  -256.833251953125, -270.396514892578, 12, !- X,Y,Z Vertex 3 {m}
  -256.833251953125, -270.396514892578, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6122,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.080230712891, -270.659271240234, 30, !- X,Y,Z Vertex 1 {m}
  -258.080230712891, -270.659271240234, 24, !- X,Y,Z Vertex 2 {m}
  -256.833251953125, -270.396514892578, 24, !- X,Y,Z Vertex 3 {m}
  -256.833251953125, -270.396514892578, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6131,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.832343732795, -270.399246817821, 41.9999984917619, !- X,Y,Z Vertex 1 {m}
  -256.83333535868, -270.396264008808, 36.0000001385076, !- X,Y,Z Vertex 2 {m}
  -256.135628264367, -270.16431338377, 35.9999998614924, !- X,Y,Z Vertex 3 {m}
  -256.134636638483, -270.167296192783, 41.9999982147467; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6132,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.135628264367, -270.16431338377, 6.00000013850762, !- X,Y,Z Vertex 1 {m}
  -256.83333535868, -270.396264008808, 5.99999986149238, !- X,Y,Z Vertex 2 {m}
  -256.832343732795, -270.399246817821, 1.50823808523573e-006, !- X,Y,Z Vertex 3 {m}
  -256.134636638483, -270.167296192783, 1.7852533202675e-006; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6133,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.833251953125, -270.396514892578, 36, !- X,Y,Z Vertex 1 {m}
  -256.833251953125, -270.396514892578, 30, !- X,Y,Z Vertex 2 {m}
  -256.135711669922, -270.1640625, 30,    !- X,Y,Z Vertex 3 {m}
  -256.135711669922, -270.1640625, 36;    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6134,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.833251953125, -270.396514892578, 24, !- X,Y,Z Vertex 1 {m}
  -256.833251953125, -270.396514892578, 18, !- X,Y,Z Vertex 2 {m}
  -256.135711669922, -270.1640625, 18,    !- X,Y,Z Vertex 3 {m}
  -256.135711669922, -270.1640625, 24;    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6135,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.833251953125, -270.396514892578, 12, !- X,Y,Z Vertex 1 {m}
  -256.833251953125, -270.396514892578, 6, !- X,Y,Z Vertex 2 {m}
  -256.135711669922, -270.1640625, 6,     !- X,Y,Z Vertex 3 {m}
  -256.135711669922, -270.1640625, 12;    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6136,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.833251953125, -270.396514892578, 18, !- X,Y,Z Vertex 1 {m}
  -256.833251953125, -270.396514892578, 12, !- X,Y,Z Vertex 2 {m}
  -256.135711669922, -270.1640625, 12,    !- X,Y,Z Vertex 3 {m}
  -256.135711669922, -270.1640625, 18;    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6137,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.833251953125, -270.396514892578, 30, !- X,Y,Z Vertex 1 {m}
  -256.833251953125, -270.396514892578, 24, !- X,Y,Z Vertex 2 {m}
  -256.135711669922, -270.1640625, 24,    !- X,Y,Z Vertex 3 {m}
  -256.135711669922, -270.1640625, 30;    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6146,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.135711669922, -270.1640625, 12,    !- X,Y,Z Vertex 1 {m}
  -256.135711669922, -270.1640625, 6,     !- X,Y,Z Vertex 2 {m}
  -255.734588623047, -269.985504150391, 6, !- X,Y,Z Vertex 3 {m}
  -255.734588623047, -269.985504150391, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6147,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.135711669922, -270.1640625, 18,    !- X,Y,Z Vertex 1 {m}
  -256.135711669922, -270.1640625, 12,    !- X,Y,Z Vertex 2 {m}
  -255.734588623047, -269.985504150391, 12, !- X,Y,Z Vertex 3 {m}
  -255.734588623047, -269.985504150391, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6148,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.135711669922, -270.1640625, 36,    !- X,Y,Z Vertex 1 {m}
  -256.135711669922, -270.1640625, 30,    !- X,Y,Z Vertex 2 {m}
  -255.734588623047, -269.985504150391, 30, !- X,Y,Z Vertex 3 {m}
  -255.734588623047, -269.985504150391, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6149,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.135711669922, -270.1640625, 30,    !- X,Y,Z Vertex 1 {m}
  -256.135711669922, -270.1640625, 24,    !- X,Y,Z Vertex 2 {m}
  -255.734588623047, -269.985504150391, 24, !- X,Y,Z Vertex 3 {m}
  -255.734588623047, -269.985504150391, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6150,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.135711669922, -270.1640625, 6,     !- X,Y,Z Vertex 1 {m}
  -256.135711669922, -270.1640625, 0,     !- X,Y,Z Vertex 2 {m}
  -255.734588623047, -269.985504150391, 0, !- X,Y,Z Vertex 3 {m}
  -255.734588623047, -269.985504150391, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6151,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.135711669922, -270.1640625, 24,    !- X,Y,Z Vertex 1 {m}
  -256.135711669922, -270.1640625, 18,    !- X,Y,Z Vertex 2 {m}
  -255.734588623047, -269.985504150391, 18, !- X,Y,Z Vertex 3 {m}
  -255.734588623047, -269.985504150391, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6152,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -256.135711669922, -270.1640625, 42,    !- X,Y,Z Vertex 1 {m}
  -256.135711669922, -270.1640625, 36,    !- X,Y,Z Vertex 2 {m}
  -255.734588623047, -269.985504150391, 36, !- X,Y,Z Vertex 3 {m}
  -255.734588623047, -269.985504150391, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6161,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.734588623047, -269.985504150391, 30, !- X,Y,Z Vertex 1 {m}
  -255.734588623047, -269.985504150391, 24, !- X,Y,Z Vertex 2 {m}
  -255.020538330078, -269.562835693359, 24, !- X,Y,Z Vertex 3 {m}
  -255.020538330078, -269.562835693359, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6162,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.734588623047, -269.985504150391, 24, !- X,Y,Z Vertex 1 {m}
  -255.734588623047, -269.985504150391, 18, !- X,Y,Z Vertex 2 {m}
  -255.020538330078, -269.562835693359, 18, !- X,Y,Z Vertex 3 {m}
  -255.020538330078, -269.562835693359, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6163,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.734588623047, -269.985504150391, 36, !- X,Y,Z Vertex 1 {m}
  -255.734588623047, -269.985504150391, 30, !- X,Y,Z Vertex 2 {m}
  -255.020538330078, -269.562835693359, 30, !- X,Y,Z Vertex 3 {m}
  -255.020538330078, -269.562835693359, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6164,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.734588623047, -269.985504150391, 42, !- X,Y,Z Vertex 1 {m}
  -255.734588623047, -269.985504150391, 36, !- X,Y,Z Vertex 2 {m}
  -255.020538330078, -269.562835693359, 36, !- X,Y,Z Vertex 3 {m}
  -255.020538330078, -269.562835693359, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6165,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.734588623047, -269.985504150391, 12, !- X,Y,Z Vertex 1 {m}
  -255.734588623047, -269.985504150391, 6, !- X,Y,Z Vertex 2 {m}
  -255.020538330078, -269.562835693359, 6, !- X,Y,Z Vertex 3 {m}
  -255.020538330078, -269.562835693359, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6166,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.734588623047, -269.985504150391, 18, !- X,Y,Z Vertex 1 {m}
  -255.734588623047, -269.985504150391, 12, !- X,Y,Z Vertex 2 {m}
  -255.020538330078, -269.562835693359, 12, !- X,Y,Z Vertex 3 {m}
  -255.020538330078, -269.562835693359, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6167,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.734588623047, -269.985504150391, 6, !- X,Y,Z Vertex 1 {m}
  -255.734588623047, -269.985504150391, 0, !- X,Y,Z Vertex 2 {m}
  -255.020538330078, -269.562835693359, 0, !- X,Y,Z Vertex 3 {m}
  -255.020538330078, -269.562835693359, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6176,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.020538330078, -269.562835693359, 36, !- X,Y,Z Vertex 1 {m}
  -255.020538330078, -269.562835693359, 30, !- X,Y,Z Vertex 2 {m}
  -254.425476074219, -269.104644775391, 30, !- X,Y,Z Vertex 3 {m}
  -254.425476074219, -269.104644775391, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6177,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.020538330078, -269.562835693359, 30, !- X,Y,Z Vertex 1 {m}
  -255.020538330078, -269.562835693359, 24, !- X,Y,Z Vertex 2 {m}
  -254.425476074219, -269.104644775391, 24, !- X,Y,Z Vertex 3 {m}
  -254.425476074219, -269.104644775391, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6178,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.020538330078, -269.562835693359, 6, !- X,Y,Z Vertex 1 {m}
  -255.020538330078, -269.562835693359, 0, !- X,Y,Z Vertex 2 {m}
  -254.425476074219, -269.104644775391, 0, !- X,Y,Z Vertex 3 {m}
  -254.425476074219, -269.104644775391, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6179,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.020538330078, -269.562835693359, 24, !- X,Y,Z Vertex 1 {m}
  -255.020538330078, -269.562835693359, 18, !- X,Y,Z Vertex 2 {m}
  -254.425476074219, -269.104644775391, 18, !- X,Y,Z Vertex 3 {m}
  -254.425476074219, -269.104644775391, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6180,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.020538330078, -269.562835693359, 18, !- X,Y,Z Vertex 1 {m}
  -255.020538330078, -269.562835693359, 12, !- X,Y,Z Vertex 2 {m}
  -254.425476074219, -269.104644775391, 12, !- X,Y,Z Vertex 3 {m}
  -254.425476074219, -269.104644775391, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6181,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.020538330078, -269.562835693359, 12, !- X,Y,Z Vertex 1 {m}
  -255.020538330078, -269.562835693359, 6, !- X,Y,Z Vertex 2 {m}
  -254.425476074219, -269.104644775391, 6, !- X,Y,Z Vertex 3 {m}
  -254.425476074219, -269.104644775391, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6182,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -255.020538330078, -269.562835693359, 42, !- X,Y,Z Vertex 1 {m}
  -255.020538330078, -269.562835693359, 36, !- X,Y,Z Vertex 2 {m}
  -254.425476074219, -269.104644775391, 36, !- X,Y,Z Vertex 3 {m}
  -254.425476074219, -269.104644775391, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6191,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -254.425476074219, -269.104644775391, 18, !- X,Y,Z Vertex 1 {m}
  -254.425476074219, -269.104644775391, 12, !- X,Y,Z Vertex 2 {m}
  -253.742874145508, -268.436492919922, 12, !- X,Y,Z Vertex 3 {m}
  -253.742874145508, -268.436492919922, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6192,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -254.425476074219, -269.104644775391, 42, !- X,Y,Z Vertex 1 {m}
  -254.425476074219, -269.104644775391, 36, !- X,Y,Z Vertex 2 {m}
  -253.742874145508, -268.436492919922, 36, !- X,Y,Z Vertex 3 {m}
  -253.742874145508, -268.436492919922, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6193,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -254.425476074219, -269.104644775391, 36, !- X,Y,Z Vertex 1 {m}
  -254.425476074219, -269.104644775391, 30, !- X,Y,Z Vertex 2 {m}
  -253.742874145508, -268.436492919922, 30, !- X,Y,Z Vertex 3 {m}
  -253.742874145508, -268.436492919922, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6194,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -254.425476074219, -269.104644775391, 6, !- X,Y,Z Vertex 1 {m}
  -254.425476074219, -269.104644775391, 0, !- X,Y,Z Vertex 2 {m}
  -253.742874145508, -268.436492919922, 0, !- X,Y,Z Vertex 3 {m}
  -253.742874145508, -268.436492919922, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6195,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -254.425476074219, -269.104644775391, 24, !- X,Y,Z Vertex 1 {m}
  -254.425476074219, -269.104644775391, 18, !- X,Y,Z Vertex 2 {m}
  -253.742874145508, -268.436492919922, 18, !- X,Y,Z Vertex 3 {m}
  -253.742874145508, -268.436492919922, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6196,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -254.425476074219, -269.104644775391, 30, !- X,Y,Z Vertex 1 {m}
  -254.425476074219, -269.104644775391, 24, !- X,Y,Z Vertex 2 {m}
  -253.742874145508, -268.436492919922, 24, !- X,Y,Z Vertex 3 {m}
  -253.742874145508, -268.436492919922, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6197,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -254.425476074219, -269.104644775391, 12, !- X,Y,Z Vertex 1 {m}
  -254.425476074219, -269.104644775391, 6, !- X,Y,Z Vertex 2 {m}
  -253.742874145508, -268.436492919922, 6, !- X,Y,Z Vertex 3 {m}
  -253.742874145508, -268.436492919922, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6206,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.049560546875, -265.056060791016, 12, !- X,Y,Z Vertex 1 {m}
  -266.049560546875, -265.056060791016, 6, !- X,Y,Z Vertex 2 {m}
  -265.690460205078, -266.414978027344, 6, !- X,Y,Z Vertex 3 {m}
  -265.690460205078, -266.414978027344, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6207,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.049560546875, -265.056060791016, 6, !- X,Y,Z Vertex 1 {m}
  -266.049560546875, -265.056060791016, 0, !- X,Y,Z Vertex 2 {m}
  -265.690460205078, -266.414978027344, 0, !- X,Y,Z Vertex 3 {m}
  -265.690460205078, -266.414978027344, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6208,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.049560546875, -265.056060791016, 30, !- X,Y,Z Vertex 1 {m}
  -266.049560546875, -265.056060791016, 24, !- X,Y,Z Vertex 2 {m}
  -265.690460205078, -266.414978027344, 24, !- X,Y,Z Vertex 3 {m}
  -265.690460205078, -266.414978027344, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6209,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.049560546875, -265.056060791016, 36, !- X,Y,Z Vertex 1 {m}
  -266.049560546875, -265.056060791016, 30, !- X,Y,Z Vertex 2 {m}
  -265.690460205078, -266.414978027344, 30, !- X,Y,Z Vertex 3 {m}
  -265.690460205078, -266.414978027344, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6210,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.049560546875, -265.056060791016, 42, !- X,Y,Z Vertex 1 {m}
  -266.049560546875, -265.056060791016, 36, !- X,Y,Z Vertex 2 {m}
  -265.690460205078, -266.414978027344, 36, !- X,Y,Z Vertex 3 {m}
  -265.690460205078, -266.414978027344, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6211,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.049560546875, -265.056060791016, 18, !- X,Y,Z Vertex 1 {m}
  -266.049560546875, -265.056060791016, 12, !- X,Y,Z Vertex 2 {m}
  -265.690460205078, -266.414978027344, 12, !- X,Y,Z Vertex 3 {m}
  -265.690460205078, -266.414978027344, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6212,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.049560546875, -265.056060791016, 24, !- X,Y,Z Vertex 1 {m}
  -266.049560546875, -265.056060791016, 18, !- X,Y,Z Vertex 2 {m}
  -265.690460205078, -266.414978027344, 18, !- X,Y,Z Vertex 3 {m}
  -265.690460205078, -266.414978027344, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6221,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -265.690460205078, -266.414978027344, 12, !- X,Y,Z Vertex 1 {m}
  -265.690460205078, -266.414978027344, 6, !- X,Y,Z Vertex 2 {m}
  -264.778198242188, -267.856140136719, 6, !- X,Y,Z Vertex 3 {m}
  -264.778198242188, -267.856140136719, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6222,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -265.690460205078, -266.414978027344, 36, !- X,Y,Z Vertex 1 {m}
  -265.690460205078, -266.414978027344, 30, !- X,Y,Z Vertex 2 {m}
  -264.778198242188, -267.856140136719, 30, !- X,Y,Z Vertex 3 {m}
  -264.778198242188, -267.856140136719, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6223,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -265.690460205078, -266.414978027344, 42, !- X,Y,Z Vertex 1 {m}
  -265.690460205078, -266.414978027344, 36, !- X,Y,Z Vertex 2 {m}
  -264.778198242188, -267.856140136719, 36, !- X,Y,Z Vertex 3 {m}
  -264.778198242188, -267.856140136719, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6224,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -265.690460205078, -266.414978027344, 24, !- X,Y,Z Vertex 1 {m}
  -265.690460205078, -266.414978027344, 18, !- X,Y,Z Vertex 2 {m}
  -264.778198242188, -267.856140136719, 18, !- X,Y,Z Vertex 3 {m}
  -264.778198242188, -267.856140136719, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6225,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -265.690460205078, -266.414978027344, 18, !- X,Y,Z Vertex 1 {m}
  -265.690460205078, -266.414978027344, 12, !- X,Y,Z Vertex 2 {m}
  -264.778198242188, -267.856140136719, 12, !- X,Y,Z Vertex 3 {m}
  -264.778198242188, -267.856140136719, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6226,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -265.690460205078, -266.414978027344, 6, !- X,Y,Z Vertex 1 {m}
  -265.690460205078, -266.414978027344, 0, !- X,Y,Z Vertex 2 {m}
  -264.778198242188, -267.856140136719, 0, !- X,Y,Z Vertex 3 {m}
  -264.778198242188, -267.856140136719, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6227,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -265.690460205078, -266.414978027344, 30, !- X,Y,Z Vertex 1 {m}
  -265.690460205078, -266.414978027344, 24, !- X,Y,Z Vertex 2 {m}
  -264.778198242188, -267.856140136719, 24, !- X,Y,Z Vertex 3 {m}
  -264.778198242188, -267.856140136719, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6236,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.778198242188, -267.856140136719, 30, !- X,Y,Z Vertex 1 {m}
  -264.778198242188, -267.856140136719, 24, !- X,Y,Z Vertex 2 {m}
  -263.579315185547, -269.177520751953, 24, !- X,Y,Z Vertex 3 {m}
  -263.579315185547, -269.177520751953, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6237,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.778198242188, -267.856140136719, 12, !- X,Y,Z Vertex 1 {m}
  -264.778198242188, -267.856140136719, 6, !- X,Y,Z Vertex 2 {m}
  -263.579315185547, -269.177520751953, 6, !- X,Y,Z Vertex 3 {m}
  -263.579315185547, -269.177520751953, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6238,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.778198242188, -267.856140136719, 6, !- X,Y,Z Vertex 1 {m}
  -264.778198242188, -267.856140136719, 0, !- X,Y,Z Vertex 2 {m}
  -263.579315185547, -269.177520751953, 0, !- X,Y,Z Vertex 3 {m}
  -263.579315185547, -269.177520751953, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6239,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.778198242188, -267.856140136719, 42, !- X,Y,Z Vertex 1 {m}
  -264.778198242188, -267.856140136719, 36, !- X,Y,Z Vertex 2 {m}
  -263.579315185547, -269.177520751953, 36, !- X,Y,Z Vertex 3 {m}
  -263.579315185547, -269.177520751953, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6240,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.778198242188, -267.856140136719, 24, !- X,Y,Z Vertex 1 {m}
  -264.778198242188, -267.856140136719, 18, !- X,Y,Z Vertex 2 {m}
  -263.579315185547, -269.177520751953, 18, !- X,Y,Z Vertex 3 {m}
  -263.579315185547, -269.177520751953, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6241,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.778198242188, -267.856140136719, 18, !- X,Y,Z Vertex 1 {m}
  -264.778198242188, -267.856140136719, 12, !- X,Y,Z Vertex 2 {m}
  -263.579315185547, -269.177520751953, 12, !- X,Y,Z Vertex 3 {m}
  -263.579315185547, -269.177520751953, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6242,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.778198242188, -267.856140136719, 36, !- X,Y,Z Vertex 1 {m}
  -264.778198242188, -267.856140136719, 30, !- X,Y,Z Vertex 2 {m}
  -263.579315185547, -269.177520751953, 30, !- X,Y,Z Vertex 3 {m}
  -263.579315185547, -269.177520751953, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6251,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -263.579315185547, -269.177520751953, 30, !- X,Y,Z Vertex 1 {m}
  -263.579315185547, -269.177520751953, 24, !- X,Y,Z Vertex 2 {m}
  -262.440979003906, -269.945373535156, 24, !- X,Y,Z Vertex 3 {m}
  -262.440979003906, -269.945373535156, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6252,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -263.579315185547, -269.177520751953, 6, !- X,Y,Z Vertex 1 {m}
  -263.579315185547, -269.177520751953, 0, !- X,Y,Z Vertex 2 {m}
  -262.440979003906, -269.945373535156, 0, !- X,Y,Z Vertex 3 {m}
  -262.440979003906, -269.945373535156, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6253,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -263.579315185547, -269.177520751953, 42, !- X,Y,Z Vertex 1 {m}
  -263.579315185547, -269.177520751953, 36, !- X,Y,Z Vertex 2 {m}
  -262.440979003906, -269.945373535156, 36, !- X,Y,Z Vertex 3 {m}
  -262.440979003906, -269.945373535156, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6254,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -263.579315185547, -269.177520751953, 24, !- X,Y,Z Vertex 1 {m}
  -263.579315185547, -269.177520751953, 18, !- X,Y,Z Vertex 2 {m}
  -262.440979003906, -269.945373535156, 18, !- X,Y,Z Vertex 3 {m}
  -262.440979003906, -269.945373535156, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6255,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -263.579315185547, -269.177520751953, 18, !- X,Y,Z Vertex 1 {m}
  -263.579315185547, -269.177520751953, 12, !- X,Y,Z Vertex 2 {m}
  -262.440979003906, -269.945373535156, 12, !- X,Y,Z Vertex 3 {m}
  -262.440979003906, -269.945373535156, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6256,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -263.579315185547, -269.177520751953, 12, !- X,Y,Z Vertex 1 {m}
  -263.579315185547, -269.177520751953, 6, !- X,Y,Z Vertex 2 {m}
  -262.440979003906, -269.945373535156, 6, !- X,Y,Z Vertex 3 {m}
  -262.440979003906, -269.945373535156, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6257,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -263.579315185547, -269.177520751953, 36, !- X,Y,Z Vertex 1 {m}
  -263.579315185547, -269.177520751953, 30, !- X,Y,Z Vertex 2 {m}
  -262.440979003906, -269.945373535156, 30, !- X,Y,Z Vertex 3 {m}
  -262.440979003906, -269.945373535156, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6266,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -262.440979003906, -269.945373535156, 12, !- X,Y,Z Vertex 1 {m}
  -262.440979003906, -269.945373535156, 6, !- X,Y,Z Vertex 2 {m}
  -261.174621582031, -270.462799072266, 6, !- X,Y,Z Vertex 3 {m}
  -261.174621582031, -270.462799072266, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6267,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -262.440979003906, -269.945373535156, 18, !- X,Y,Z Vertex 1 {m}
  -262.440979003906, -269.945373535156, 12, !- X,Y,Z Vertex 2 {m}
  -261.174621582031, -270.462799072266, 12, !- X,Y,Z Vertex 3 {m}
  -261.174621582031, -270.462799072266, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6268,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -262.440979003906, -269.945373535156, 42, !- X,Y,Z Vertex 1 {m}
  -262.440979003906, -269.945373535156, 36, !- X,Y,Z Vertex 2 {m}
  -261.174621582031, -270.462799072266, 36, !- X,Y,Z Vertex 3 {m}
  -261.174621582031, -270.462799072266, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6269,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -262.440979003906, -269.945373535156, 30, !- X,Y,Z Vertex 1 {m}
  -262.440979003906, -269.945373535156, 24, !- X,Y,Z Vertex 2 {m}
  -261.174621582031, -270.462799072266, 24, !- X,Y,Z Vertex 3 {m}
  -261.174621582031, -270.462799072266, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6270,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -262.440979003906, -269.945373535156, 36, !- X,Y,Z Vertex 1 {m}
  -262.440979003906, -269.945373535156, 30, !- X,Y,Z Vertex 2 {m}
  -261.174621582031, -270.462799072266, 30, !- X,Y,Z Vertex 3 {m}
  -261.174621582031, -270.462799072266, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6271,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -262.440979003906, -269.945373535156, 6, !- X,Y,Z Vertex 1 {m}
  -262.440979003906, -269.945373535156, 0, !- X,Y,Z Vertex 2 {m}
  -261.174621582031, -270.462799072266, 0, !- X,Y,Z Vertex 3 {m}
  -261.174621582031, -270.462799072266, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6272,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -262.440979003906, -269.945373535156, 24, !- X,Y,Z Vertex 1 {m}
  -262.440979003906, -269.945373535156, 18, !- X,Y,Z Vertex 2 {m}
  -261.174621582031, -270.462799072266, 18, !- X,Y,Z Vertex 3 {m}
  -261.174621582031, -270.462799072266, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6281,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -261.174621582031, -270.462799072266, 30, !- X,Y,Z Vertex 1 {m}
  -261.174621582031, -270.462799072266, 24, !- X,Y,Z Vertex 2 {m}
  -259.799682617188, -270.718963623047, 24, !- X,Y,Z Vertex 3 {m}
  -259.799682617188, -270.718963623047, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6282,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -261.174621582031, -270.462799072266, 6, !- X,Y,Z Vertex 1 {m}
  -261.174621582031, -270.462799072266, 0, !- X,Y,Z Vertex 2 {m}
  -259.799682617188, -270.718963623047, 0, !- X,Y,Z Vertex 3 {m}
  -259.799682617188, -270.718963623047, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6283,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -261.174621582031, -270.462799072266, 12, !- X,Y,Z Vertex 1 {m}
  -261.174621582031, -270.462799072266, 6, !- X,Y,Z Vertex 2 {m}
  -259.799682617188, -270.718963623047, 6, !- X,Y,Z Vertex 3 {m}
  -259.799682617188, -270.718963623047, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6284,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -261.174621582031, -270.462799072266, 42, !- X,Y,Z Vertex 1 {m}
  -261.174621582031, -270.462799072266, 36, !- X,Y,Z Vertex 2 {m}
  -259.799682617188, -270.718963623047, 36, !- X,Y,Z Vertex 3 {m}
  -259.799682617188, -270.718963623047, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6285,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -261.174621582031, -270.462799072266, 24, !- X,Y,Z Vertex 1 {m}
  -261.174621582031, -270.462799072266, 18, !- X,Y,Z Vertex 2 {m}
  -259.799682617188, -270.718963623047, 18, !- X,Y,Z Vertex 3 {m}
  -259.799682617188, -270.718963623047, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6286,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -261.174621582031, -270.462799072266, 36, !- X,Y,Z Vertex 1 {m}
  -261.174621582031, -270.462799072266, 30, !- X,Y,Z Vertex 2 {m}
  -259.799682617188, -270.718963623047, 30, !- X,Y,Z Vertex 3 {m}
  -259.799682617188, -270.718963623047, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6287,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -261.174621582031, -270.462799072266, 18, !- X,Y,Z Vertex 1 {m}
  -261.174621582031, -270.462799072266, 12, !- X,Y,Z Vertex 2 {m}
  -259.799682617188, -270.718963623047, 12, !- X,Y,Z Vertex 3 {m}
  -259.799682617188, -270.718963623047, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6296,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -259.799682617188, -270.718963623047, 30, !- X,Y,Z Vertex 1 {m}
  -259.799682617188, -270.718963623047, 24, !- X,Y,Z Vertex 2 {m}
  -258.858459472656, -270.738372802734, 24, !- X,Y,Z Vertex 3 {m}
  -258.858459472656, -270.738372802734, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6297,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -259.799682617188, -270.718963623047, 24, !- X,Y,Z Vertex 1 {m}
  -259.799682617188, -270.718963623047, 18, !- X,Y,Z Vertex 2 {m}
  -258.858459472656, -270.738372802734, 18, !- X,Y,Z Vertex 3 {m}
  -258.858459472656, -270.738372802734, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6298,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -259.799682617188, -270.718963623047, 18, !- X,Y,Z Vertex 1 {m}
  -259.799682617188, -270.718963623047, 12, !- X,Y,Z Vertex 2 {m}
  -258.858459472656, -270.738372802734, 12, !- X,Y,Z Vertex 3 {m}
  -258.858459472656, -270.738372802734, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6299,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -259.799682617188, -270.718963623047, 6, !- X,Y,Z Vertex 1 {m}
  -259.799682617188, -270.718963623047, 0, !- X,Y,Z Vertex 2 {m}
  -258.858459472656, -270.738372802734, 0, !- X,Y,Z Vertex 3 {m}
  -258.858459472656, -270.738372802734, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6300,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -259.799682617188, -270.718963623047, 12, !- X,Y,Z Vertex 1 {m}
  -259.799682617188, -270.718963623047, 6, !- X,Y,Z Vertex 2 {m}
  -258.858459472656, -270.738372802734, 6, !- X,Y,Z Vertex 3 {m}
  -258.858459472656, -270.738372802734, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6301,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -259.799682617188, -270.718963623047, 36, !- X,Y,Z Vertex 1 {m}
  -259.799682617188, -270.718963623047, 30, !- X,Y,Z Vertex 2 {m}
  -258.858459472656, -270.738372802734, 30, !- X,Y,Z Vertex 3 {m}
  -258.858459472656, -270.738372802734, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6302,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -259.799682617188, -270.718963623047, 42, !- X,Y,Z Vertex 1 {m}
  -259.799682617188, -270.718963623047, 36, !- X,Y,Z Vertex 2 {m}
  -258.858459472656, -270.738372802734, 36, !- X,Y,Z Vertex 3 {m}
  -258.858459472656, -270.738372802734, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6311,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.858459472656, -270.738372802734, 18, !- X,Y,Z Vertex 1 {m}
  -258.858459472656, -270.738372802734, 12, !- X,Y,Z Vertex 2 {m}
  -258.080230712891, -270.659271240234, 12, !- X,Y,Z Vertex 3 {m}
  -258.080230712891, -270.659271240234, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6312,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.858459472656, -270.738372802734, 6, !- X,Y,Z Vertex 1 {m}
  -258.858459472656, -270.738372802734, 0, !- X,Y,Z Vertex 2 {m}
  -258.080230712891, -270.659271240234, 0, !- X,Y,Z Vertex 3 {m}
  -258.080230712891, -270.659271240234, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6313,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.858459472656, -270.738372802734, 24, !- X,Y,Z Vertex 1 {m}
  -258.858459472656, -270.738372802734, 18, !- X,Y,Z Vertex 2 {m}
  -258.080230712891, -270.659271240234, 18, !- X,Y,Z Vertex 3 {m}
  -258.080230712891, -270.659271240234, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6314,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.858459472656, -270.738372802734, 30, !- X,Y,Z Vertex 1 {m}
  -258.858459472656, -270.738372802734, 24, !- X,Y,Z Vertex 2 {m}
  -258.080230712891, -270.659271240234, 24, !- X,Y,Z Vertex 3 {m}
  -258.080230712891, -270.659271240234, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6315,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.858459472656, -270.738372802734, 36, !- X,Y,Z Vertex 1 {m}
  -258.858459472656, -270.738372802734, 30, !- X,Y,Z Vertex 2 {m}
  -258.080230712891, -270.659271240234, 30, !- X,Y,Z Vertex 3 {m}
  -258.080230712891, -270.659271240234, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6316,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.858459472656, -270.738372802734, 12, !- X,Y,Z Vertex 1 {m}
  -258.858459472656, -270.738372802734, 6, !- X,Y,Z Vertex 2 {m}
  -258.080230712891, -270.659271240234, 6, !- X,Y,Z Vertex 3 {m}
  -258.080230712891, -270.659271240234, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6317,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -258.858459472656, -270.738372802734, 42, !- X,Y,Z Vertex 1 {m}
  -258.858459472656, -270.738372802734, 36, !- X,Y,Z Vertex 2 {m}
  -258.080230712891, -270.659271240234, 36, !- X,Y,Z Vertex 3 {m}
  -258.080230712891, -270.659271240234, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6326,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.429779052734, -256.452819824219, 36, !- X,Y,Z Vertex 1 {m}
  -266.429779052734, -256.452819824219, 30, !- X,Y,Z Vertex 2 {m}
  -266.049560546875, -265.056060791016, 30, !- X,Y,Z Vertex 3 {m}
  -266.049560546875, -265.056060791016, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6327,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.429779052734, -256.452819824219, 24, !- X,Y,Z Vertex 1 {m}
  -266.429779052734, -256.452819824219, 18, !- X,Y,Z Vertex 2 {m}
  -266.049560546875, -265.056060791016, 18, !- X,Y,Z Vertex 3 {m}
  -266.049560546875, -265.056060791016, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6328,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.053822735001, -265.056244925792, 6.00005763828972, !- X,Y,Z Vertex 1 {m}
  -266.425516864608, -256.452635689443, 5.99994236171028, !- X,Y,Z Vertex 2 {m}
  -266.506489940956, -256.456133883059, 0.00103737429435827, !- X,Y,Z Vertex 3 {m}
  -266.13479581135, -265.059743119408, 0.00115265087379234; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6329,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.506489940956, -256.456133883059, 41.9989626257056, !- X,Y,Z Vertex 1 {m}
  -266.425516864608, -256.452635689443, 36.0000576382897, !- X,Y,Z Vertex 2 {m}
  -266.053822735001, -265.056244925792, 35.9999423617103, !- X,Y,Z Vertex 3 {m}
  -266.134795811349, -265.059743119408, 41.9988473491262; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6330,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.429779052734, -256.452819824219, 12, !- X,Y,Z Vertex 1 {m}
  -266.429779052734, -256.452819824219, 6, !- X,Y,Z Vertex 2 {m}
  -266.049560546875, -265.056060791016, 6, !- X,Y,Z Vertex 3 {m}
  -266.049560546875, -265.056060791016, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6331,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.429779052734, -256.452819824219, 30, !- X,Y,Z Vertex 1 {m}
  -266.429779052734, -256.452819824219, 24, !- X,Y,Z Vertex 2 {m}
  -266.049560546875, -265.056060791016, 24, !- X,Y,Z Vertex 3 {m}
  -266.049560546875, -265.056060791016, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6332,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.429779052734, -256.452819824219, 18, !- X,Y,Z Vertex 1 {m}
  -266.429779052734, -256.452819824219, 12, !- X,Y,Z Vertex 2 {m}
  -266.049560546875, -265.056060791016, 12, !- X,Y,Z Vertex 3 {m}
  -266.049560546875, -265.056060791016, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6341,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.928274796166, -244.6107052825, 6.00000045739894, !- X,Y,Z Vertex 1 {m}
  -223.923035090941, -244.60642385045, 8.08827052351469e-006, !- X,Y,Z Vertex 2 {m}
  -224.627764795485, -243.743961039356, 7.17347263622273e-006, !- X,Y,Z Vertex 3 {m}
  -224.63300450071, -243.748242471407, 5.99999954260106; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6342,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.928588867188, -244.610961914063, 24, !- X,Y,Z Vertex 1 {m}
  -223.928588867188, -244.610961914063, 18, !- X,Y,Z Vertex 2 {m}
  -224.632690429688, -243.747985839844, 18, !- X,Y,Z Vertex 3 {m}
  -224.632690429688, -243.747985839844, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6343,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.928588867188, -244.610961914063, 36, !- X,Y,Z Vertex 1 {m}
  -223.928588867188, -244.610961914063, 30, !- X,Y,Z Vertex 2 {m}
  -224.632690429688, -243.747985839844, 30, !- X,Y,Z Vertex 3 {m}
  -224.632690429688, -243.747985839844, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6344,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.928588867188, -244.610961914063, 30, !- X,Y,Z Vertex 1 {m}
  -223.928588867188, -244.610961914063, 24, !- X,Y,Z Vertex 2 {m}
  -224.632690429688, -243.747985839844, 24, !- X,Y,Z Vertex 3 {m}
  -224.632690429688, -243.747985839844, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6345,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.627764795485, -243.743961039356, 41.9999928265274, !- X,Y,Z Vertex 1 {m}
  -223.923035090941, -244.60642385045, 41.9999919117295, !- X,Y,Z Vertex 2 {m}
  -223.928274796166, -244.610705282501, 35.9999995426011, !- X,Y,Z Vertex 3 {m}
  -224.63300450071, -243.748242471407, 36.0000004573989; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6346,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.928588867188, -244.610961914063, 12, !- X,Y,Z Vertex 1 {m}
  -223.928588867188, -244.610961914063, 6, !- X,Y,Z Vertex 2 {m}
  -224.632690429688, -243.747985839844, 6, !- X,Y,Z Vertex 3 {m}
  -224.632690429688, -243.747985839844, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6347,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.928588867188, -244.610961914063, 18, !- X,Y,Z Vertex 1 {m}
  -223.928588867188, -244.610961914063, 12, !- X,Y,Z Vertex 2 {m}
  -224.632690429688, -243.747985839844, 12, !- X,Y,Z Vertex 3 {m}
  -224.632690429688, -243.747985839844, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6356,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -265.332550048828, -246.29248046875, 30, !- X,Y,Z Vertex 1 {m}
  -265.332550048828, -246.29248046875, 24, !- X,Y,Z Vertex 2 {m}
  -266.429779052734, -256.452819824219, 24, !- X,Y,Z Vertex 3 {m}
  -266.429779052734, -256.452819824219, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6357,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -265.332550048828, -246.29248046875, 24, !- X,Y,Z Vertex 1 {m}
  -265.332550048828, -246.29248046875, 18, !- X,Y,Z Vertex 2 {m}
  -266.429779052734, -256.452819824219, 18, !- X,Y,Z Vertex 3 {m}
  -266.429779052734, -256.452819824219, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6358,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.168577351727, -253.015253491534, 42.0018933720258, !- X,Y,Z Vertex 1 {m}
  -265.437616783171, -246.281077088695, 41.9980895538342, !- X,Y,Z Vertex 2 {m}
  -265.329823193372, -246.292776427022, 36.000049582873, !- X,Y,Z Vertex 3 {m}
  -266.43250590819, -256.452523865947, 35.999950417127, !- X,Y,Z Vertex 4 {m}
  -266.540299497989, -256.44082452762, 41.9979903880881; !- X,Y,Z Vertex 5 {m}

Shading:Building:Detailed,
  ShadingB1173W6359,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -266.43250590819, -256.452523865947, 6.00004958287304, !- X,Y,Z Vertex 1 {m}
  -265.329823193372, -246.292776427022, 5.99995041712696, !- X,Y,Z Vertex 2 {m}
  -265.437616783171, -246.281077088695, 0.00191044616576631, !- X,Y,Z Vertex 3 {m}
  -266.168577351727, -253.015253491534, -0.00189337202578647, !- X,Y,Z Vertex 4 {m}
  -266.540299497989, -256.44082452762, 0.0020096119118521; !- X,Y,Z Vertex 5 {m}

Shading:Building:Detailed,
  ShadingB1173W6360,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -265.332550048828, -246.29248046875, 36, !- X,Y,Z Vertex 1 {m}
  -265.332550048828, -246.29248046875, 30, !- X,Y,Z Vertex 2 {m}
  -266.429779052734, -256.452819824219, 30, !- X,Y,Z Vertex 3 {m}
  -266.429779052734, -256.452819824219, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6361,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -265.332550048828, -246.29248046875, 12, !- X,Y,Z Vertex 1 {m}
  -265.332550048828, -246.29248046875, 6, !- X,Y,Z Vertex 2 {m}
  -266.429779052734, -256.452819824219, 6, !- X,Y,Z Vertex 3 {m}
  -266.429779052734, -256.452819824219, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6362,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -265.332550048828, -246.29248046875, 18, !- X,Y,Z Vertex 1 {m}
  -265.332550048828, -246.29248046875, 12, !- X,Y,Z Vertex 2 {m}
  -266.429779052734, -256.452819824219, 12, !- X,Y,Z Vertex 3 {m}
  -266.429779052734, -256.452819824219, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6371,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.700500488281, -243.354461669922, 36, !- X,Y,Z Vertex 1 {m}
  -264.700500488281, -243.354461669922, 30, !- X,Y,Z Vertex 2 {m}
  -265.332550048828, -246.29248046875, 30, !- X,Y,Z Vertex 3 {m}
  -265.332550048828, -246.29248046875, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6372,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.700500488281, -243.354461669922, 6, !- X,Y,Z Vertex 1 {m}
  -264.700500488281, -243.354461669922, 0, !- X,Y,Z Vertex 2 {m}
  -265.332550048828, -246.29248046875, 0, !- X,Y,Z Vertex 3 {m}
  -265.332550048828, -246.29248046875, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6373,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.700500488281, -243.354461669922, 12, !- X,Y,Z Vertex 1 {m}
  -264.700500488281, -243.354461669922, 6, !- X,Y,Z Vertex 2 {m}
  -265.332550048828, -246.29248046875, 6, !- X,Y,Z Vertex 3 {m}
  -265.332550048828, -246.29248046875, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6374,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.700500488281, -243.354461669922, 30, !- X,Y,Z Vertex 1 {m}
  -264.700500488281, -243.354461669922, 24, !- X,Y,Z Vertex 2 {m}
  -265.332550048828, -246.29248046875, 24, !- X,Y,Z Vertex 3 {m}
  -265.332550048828, -246.29248046875, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6375,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.700500488281, -243.354461669922, 24, !- X,Y,Z Vertex 1 {m}
  -264.700500488281, -243.354461669922, 18, !- X,Y,Z Vertex 2 {m}
  -265.332550048828, -246.29248046875, 18, !- X,Y,Z Vertex 3 {m}
  -265.332550048828, -246.29248046875, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6376,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.700500488281, -243.354461669922, 18, !- X,Y,Z Vertex 1 {m}
  -264.700500488281, -243.354461669922, 12, !- X,Y,Z Vertex 2 {m}
  -265.332550048828, -246.29248046875, 12, !- X,Y,Z Vertex 3 {m}
  -265.332550048828, -246.29248046875, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6377,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -264.700500488281, -243.354461669922, 42, !- X,Y,Z Vertex 1 {m}
  -264.700500488281, -243.354461669922, 36, !- X,Y,Z Vertex 2 {m}
  -265.332550048828, -246.29248046875, 36, !- X,Y,Z Vertex 3 {m}
  -265.332550048828, -246.29248046875, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6386,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.819442749023, -247.216583251953, 12, !- X,Y,Z Vertex 1 {m}
  -222.819442749023, -247.216583251953, 6, !- X,Y,Z Vertex 2 {m}
  -223.080200195313, -246.290298461914, 6, !- X,Y,Z Vertex 3 {m}
  -223.080200195313, -246.290298461914, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6387,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.079853580712, -246.290201166652, 6.00000030287802, !- X,Y,Z Vertex 1 {m}
  -222.819789363624, -247.216680547216, 5.99999969712198, !- X,Y,Z Vertex 2 {m}
  -222.814929393806, -247.215316346058, 3.94385022796682e-006, !- X,Y,Z Vertex 3 {m}
  -223.074993610895, -246.288836965494, 4.54960625891295e-006; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6388,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.819442749023, -247.216583251953, 36, !- X,Y,Z Vertex 1 {m}
  -222.819442749023, -247.216583251953, 30, !- X,Y,Z Vertex 2 {m}
  -223.080200195313, -246.290298461914, 30, !- X,Y,Z Vertex 3 {m}
  -223.080200195313, -246.290298461914, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6389,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.819442749023, -247.216583251953, 18, !- X,Y,Z Vertex 1 {m}
  -222.819442749023, -247.216583251953, 12, !- X,Y,Z Vertex 2 {m}
  -223.080200195313, -246.290298461914, 12, !- X,Y,Z Vertex 3 {m}
  -223.080200195313, -246.290298461914, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6390,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.819442749023, -247.216583251953, 24, !- X,Y,Z Vertex 1 {m}
  -222.819442749023, -247.216583251953, 18, !- X,Y,Z Vertex 2 {m}
  -223.080200195313, -246.290298461914, 18, !- X,Y,Z Vertex 3 {m}
  -223.080200195313, -246.290298461914, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6391,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.814929393806, -247.215316346058, 41.9999960561498, !- X,Y,Z Vertex 1 {m}
  -222.819789363624, -247.216680547216, 36.000000302878, !- X,Y,Z Vertex 2 {m}
  -223.079853580713, -246.290201166652, 35.999999697122, !- X,Y,Z Vertex 3 {m}
  -223.074993610895, -246.288836965494, 41.9999954503937; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6392,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.819442749023, -247.216583251953, 30, !- X,Y,Z Vertex 1 {m}
  -222.819442749023, -247.216583251953, 24, !- X,Y,Z Vertex 2 {m}
  -223.080200195313, -246.290298461914, 24, !- X,Y,Z Vertex 3 {m}
  -223.080200195313, -246.290298461914, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6401,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.030578613281, -243.355926513672, 18, !- X,Y,Z Vertex 1 {m}
  -225.030578613281, -243.355926513672, 12, !- X,Y,Z Vertex 2 {m}
  -264.700500488281, -243.354461669922, 12, !- X,Y,Z Vertex 3 {m}
  -264.700500488281, -243.354461669922, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6402,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.030578613281, -243.355926513672, 12, !- X,Y,Z Vertex 1 {m}
  -225.030578613281, -243.355926513672, 6, !- X,Y,Z Vertex 2 {m}
  -264.700500488281, -243.354461669922, 6, !- X,Y,Z Vertex 3 {m}
  -264.700500488281, -243.354461669922, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6403,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.030578613281, -243.355926513672, 24, !- X,Y,Z Vertex 1 {m}
  -225.030578613281, -243.355926513672, 18, !- X,Y,Z Vertex 2 {m}
  -264.700500488281, -243.354461669922, 18, !- X,Y,Z Vertex 3 {m}
  -264.700500488281, -243.354461669922, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6404,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.030578613281, -243.355926513672, 30, !- X,Y,Z Vertex 1 {m}
  -225.030578613281, -243.355926513672, 24, !- X,Y,Z Vertex 2 {m}
  -264.700500488281, -243.354461669922, 24, !- X,Y,Z Vertex 3 {m}
  -264.700500488281, -243.354461669922, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6405,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.030578613281, -243.355926513672, 6, !- X,Y,Z Vertex 1 {m}
  -225.030578613281, -243.355926513672, 0, !- X,Y,Z Vertex 2 {m}
  -264.700500488281, -243.354461669922, 0, !- X,Y,Z Vertex 3 {m}
  -264.700500488281, -243.354461669922, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6406,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.030578613281, -243.355926513672, 42, !- X,Y,Z Vertex 1 {m}
  -225.030578613281, -243.355926513672, 36, !- X,Y,Z Vertex 2 {m}
  -264.700500488281, -243.354461669922, 36, !- X,Y,Z Vertex 3 {m}
  -264.700500488281, -243.354461669922, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6407,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.030578613281, -243.355926513672, 36, !- X,Y,Z Vertex 1 {m}
  -225.030578613281, -243.355926513672, 30, !- X,Y,Z Vertex 2 {m}
  -264.700500488281, -243.354461669922, 30, !- X,Y,Z Vertex 3 {m}
  -264.700500488281, -243.354461669922, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6416,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.749069213867, -247.578826904297, 12, !- X,Y,Z Vertex 1 {m}
  -222.749069213867, -247.578826904297, 6, !- X,Y,Z Vertex 2 {m}
  -222.819442749023, -247.216583251953, 6, !- X,Y,Z Vertex 3 {m}
  -222.819442749023, -247.216583251953, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6417,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.749069213867, -247.578826904297, 36, !- X,Y,Z Vertex 1 {m}
  -222.749069213867, -247.578826904297, 30, !- X,Y,Z Vertex 2 {m}
  -222.819442749023, -247.216583251953, 30, !- X,Y,Z Vertex 3 {m}
  -222.819442749023, -247.216583251953, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6418,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.749069213867, -247.578826904297, 42, !- X,Y,Z Vertex 1 {m}
  -222.749069213867, -247.578826904297, 36, !- X,Y,Z Vertex 2 {m}
  -222.819442749023, -247.216583251953, 36, !- X,Y,Z Vertex 3 {m}
  -222.819442749023, -247.216583251953, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6419,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.749069213867, -247.578826904297, 6, !- X,Y,Z Vertex 1 {m}
  -222.749069213867, -247.578826904297, 0, !- X,Y,Z Vertex 2 {m}
  -222.819442749023, -247.216583251953, 0, !- X,Y,Z Vertex 3 {m}
  -222.819442749023, -247.216583251953, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6420,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.749069213867, -247.578826904297, 18, !- X,Y,Z Vertex 1 {m}
  -222.749069213867, -247.578826904297, 12, !- X,Y,Z Vertex 2 {m}
  -222.819442749023, -247.216583251953, 12, !- X,Y,Z Vertex 3 {m}
  -222.819442749023, -247.216583251953, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6421,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.749069213867, -247.578826904297, 24, !- X,Y,Z Vertex 1 {m}
  -222.749069213867, -247.578826904297, 18, !- X,Y,Z Vertex 2 {m}
  -222.819442749023, -247.216583251953, 18, !- X,Y,Z Vertex 3 {m}
  -222.819442749023, -247.216583251953, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6422,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.749069213867, -247.578826904297, 30, !- X,Y,Z Vertex 1 {m}
  -222.749069213867, -247.578826904297, 24, !- X,Y,Z Vertex 2 {m}
  -222.819442749023, -247.216583251953, 24, !- X,Y,Z Vertex 3 {m}
  -222.819442749023, -247.216583251953, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6431,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.632690429688, -243.747985839844, 12, !- X,Y,Z Vertex 1 {m}
  -224.632690429688, -243.747985839844, 6, !- X,Y,Z Vertex 2 {m}
  -225.030578613281, -243.355926513672, 6, !- X,Y,Z Vertex 3 {m}
  -225.030578613281, -243.355926513672, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6432,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.632690429688, -243.747985839844, 6, !- X,Y,Z Vertex 1 {m}
  -224.632690429688, -243.747985839844, 0, !- X,Y,Z Vertex 2 {m}
  -225.030578613281, -243.355926513672, 0, !- X,Y,Z Vertex 3 {m}
  -225.030578613281, -243.355926513672, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6433,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.632690429688, -243.747985839844, 36, !- X,Y,Z Vertex 1 {m}
  -224.632690429688, -243.747985839844, 30, !- X,Y,Z Vertex 2 {m}
  -225.030578613281, -243.355926513672, 30, !- X,Y,Z Vertex 3 {m}
  -225.030578613281, -243.355926513672, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6434,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.632690429688, -243.747985839844, 24, !- X,Y,Z Vertex 1 {m}
  -224.632690429688, -243.747985839844, 18, !- X,Y,Z Vertex 2 {m}
  -225.030578613281, -243.355926513672, 18, !- X,Y,Z Vertex 3 {m}
  -225.030578613281, -243.355926513672, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6435,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.632690429688, -243.747985839844, 30, !- X,Y,Z Vertex 1 {m}
  -224.632690429688, -243.747985839844, 24, !- X,Y,Z Vertex 2 {m}
  -225.030578613281, -243.355926513672, 24, !- X,Y,Z Vertex 3 {m}
  -225.030578613281, -243.355926513672, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6436,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.632690429688, -243.747985839844, 42, !- X,Y,Z Vertex 1 {m}
  -224.632690429688, -243.747985839844, 36, !- X,Y,Z Vertex 2 {m}
  -225.030578613281, -243.355926513672, 36, !- X,Y,Z Vertex 3 {m}
  -225.030578613281, -243.355926513672, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6437,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.632690429688, -243.747985839844, 18, !- X,Y,Z Vertex 1 {m}
  -224.632690429688, -243.747985839844, 12, !- X,Y,Z Vertex 2 {m}
  -225.030578613281, -243.355926513672, 12, !- X,Y,Z Vertex 3 {m}
  -225.030578613281, -243.355926513672, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6446,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.702086326, -248.151710651498, 6.00000005068304, !- X,Y,Z Vertex 1 {m}
  -222.700990915004, -248.151620284699, 2.52031613405948e-007, !- X,Y,Z Vertex 2 {m}
  -222.748249537419, -247.578759284438, 1.50665535647271e-007, !- X,Y,Z Vertex 3 {m}
  -222.749344948414, -247.578849651237, 5.99999994931696; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6447,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.702362060547, -248.151733398438, 36, !- X,Y,Z Vertex 1 {m}
  -222.702362060547, -248.151733398438, 30, !- X,Y,Z Vertex 2 {m}
  -222.749069213867, -247.578826904297, 30, !- X,Y,Z Vertex 3 {m}
  -222.749069213867, -247.578826904297, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6448,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.702362060547, -248.151733398438, 30, !- X,Y,Z Vertex 1 {m}
  -222.702362060547, -248.151733398438, 24, !- X,Y,Z Vertex 2 {m}
  -222.749069213867, -247.578826904297, 24, !- X,Y,Z Vertex 3 {m}
  -222.749069213867, -247.578826904297, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6449,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.748249537419, -247.578759284438, 41.9999998493345, !- X,Y,Z Vertex 1 {m}
  -222.700990915004, -248.151620284699, 41.9999997479684, !- X,Y,Z Vertex 2 {m}
  -222.702086326, -248.151710651498, 35.999999949317, !- X,Y,Z Vertex 3 {m}
  -222.749344948414, -247.578849651237, 36.000000050683; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6450,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.702362060547, -248.151733398438, 24, !- X,Y,Z Vertex 1 {m}
  -222.702362060547, -248.151733398438, 18, !- X,Y,Z Vertex 2 {m}
  -222.749069213867, -247.578826904297, 18, !- X,Y,Z Vertex 3 {m}
  -222.749069213867, -247.578826904297, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6451,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.702362060547, -248.151733398438, 18, !- X,Y,Z Vertex 1 {m}
  -222.702362060547, -248.151733398438, 12, !- X,Y,Z Vertex 2 {m}
  -222.749069213867, -247.578826904297, 12, !- X,Y,Z Vertex 3 {m}
  -222.749069213867, -247.578826904297, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6452,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.702362060547, -248.151733398438, 12, !- X,Y,Z Vertex 1 {m}
  -222.702362060547, -248.151733398438, 6, !- X,Y,Z Vertex 2 {m}
  -222.749069213867, -247.578826904297, 6, !- X,Y,Z Vertex 3 {m}
  -222.749069213867, -247.578826904297, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6461,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.632553100586, -245.075210571289, 6, !- X,Y,Z Vertex 1 {m}
  -223.632553100586, -245.075210571289, 0, !- X,Y,Z Vertex 2 {m}
  -223.928588867188, -244.610961914063, 0, !- X,Y,Z Vertex 3 {m}
  -223.928588867188, -244.610961914063, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6462,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.632553100586, -245.075210571289, 12, !- X,Y,Z Vertex 1 {m}
  -223.632553100586, -245.075210571289, 6, !- X,Y,Z Vertex 2 {m}
  -223.928588867188, -244.610961914063, 6, !- X,Y,Z Vertex 3 {m}
  -223.928588867188, -244.610961914063, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6463,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.632553100586, -245.075210571289, 18, !- X,Y,Z Vertex 1 {m}
  -223.632553100586, -245.075210571289, 12, !- X,Y,Z Vertex 2 {m}
  -223.928588867188, -244.610961914063, 12, !- X,Y,Z Vertex 3 {m}
  -223.928588867188, -244.610961914063, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6464,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.632553100586, -245.075210571289, 30, !- X,Y,Z Vertex 1 {m}
  -223.632553100586, -245.075210571289, 24, !- X,Y,Z Vertex 2 {m}
  -223.928588867188, -244.610961914063, 24, !- X,Y,Z Vertex 3 {m}
  -223.928588867188, -244.610961914063, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6465,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.632553100586, -245.075210571289, 24, !- X,Y,Z Vertex 1 {m}
  -223.632553100586, -245.075210571289, 18, !- X,Y,Z Vertex 2 {m}
  -223.928588867188, -244.610961914063, 18, !- X,Y,Z Vertex 3 {m}
  -223.928588867188, -244.610961914063, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6466,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.632553100586, -245.075210571289, 42, !- X,Y,Z Vertex 1 {m}
  -223.632553100586, -245.075210571289, 36, !- X,Y,Z Vertex 2 {m}
  -223.928588867188, -244.610961914063, 36, !- X,Y,Z Vertex 3 {m}
  -223.928588867188, -244.610961914063, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6467,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.632553100586, -245.075210571289, 36, !- X,Y,Z Vertex 1 {m}
  -223.632553100586, -245.075210571289, 30, !- X,Y,Z Vertex 2 {m}
  -223.928588867188, -244.610961914063, 30, !- X,Y,Z Vertex 3 {m}
  -223.928588867188, -244.610961914063, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6476,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.275787353516, -245.786834716797, 12, !- X,Y,Z Vertex 1 {m}
  -223.275787353516, -245.786834716797, 6, !- X,Y,Z Vertex 2 {m}
  -223.632553100586, -245.075210571289, 6, !- X,Y,Z Vertex 3 {m}
  -223.632553100586, -245.075210571289, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6477,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.275787353516, -245.786834716797, 6, !- X,Y,Z Vertex 1 {m}
  -223.275787353516, -245.786834716797, 0, !- X,Y,Z Vertex 2 {m}
  -223.632553100586, -245.075210571289, 0, !- X,Y,Z Vertex 3 {m}
  -223.632553100586, -245.075210571289, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6478,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.275787353516, -245.786834716797, 18, !- X,Y,Z Vertex 1 {m}
  -223.275787353516, -245.786834716797, 12, !- X,Y,Z Vertex 2 {m}
  -223.632553100586, -245.075210571289, 12, !- X,Y,Z Vertex 3 {m}
  -223.632553100586, -245.075210571289, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6479,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.275787353516, -245.786834716797, 36, !- X,Y,Z Vertex 1 {m}
  -223.275787353516, -245.786834716797, 30, !- X,Y,Z Vertex 2 {m}
  -223.632553100586, -245.075210571289, 30, !- X,Y,Z Vertex 3 {m}
  -223.632553100586, -245.075210571289, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6480,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.275787353516, -245.786834716797, 30, !- X,Y,Z Vertex 1 {m}
  -223.275787353516, -245.786834716797, 24, !- X,Y,Z Vertex 2 {m}
  -223.632553100586, -245.075210571289, 24, !- X,Y,Z Vertex 3 {m}
  -223.632553100586, -245.075210571289, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6481,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.275787353516, -245.786834716797, 24, !- X,Y,Z Vertex 1 {m}
  -223.275787353516, -245.786834716797, 18, !- X,Y,Z Vertex 2 {m}
  -223.632553100586, -245.075210571289, 18, !- X,Y,Z Vertex 3 {m}
  -223.632553100586, -245.075210571289, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6482,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.275787353516, -245.786834716797, 42, !- X,Y,Z Vertex 1 {m}
  -223.275787353516, -245.786834716797, 36, !- X,Y,Z Vertex 2 {m}
  -223.632553100586, -245.075210571289, 36, !- X,Y,Z Vertex 3 {m}
  -223.632553100586, -245.075210571289, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6491,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.080200195313, -246.290298461914, 42, !- X,Y,Z Vertex 1 {m}
  -223.080200195313, -246.290298461914, 36, !- X,Y,Z Vertex 2 {m}
  -223.275787353516, -245.786834716797, 36, !- X,Y,Z Vertex 3 {m}
  -223.275787353516, -245.786834716797, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6492,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.080200195313, -246.290298461914, 24, !- X,Y,Z Vertex 1 {m}
  -223.080200195313, -246.290298461914, 18, !- X,Y,Z Vertex 2 {m}
  -223.275787353516, -245.786834716797, 18, !- X,Y,Z Vertex 3 {m}
  -223.275787353516, -245.786834716797, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6493,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.080200195313, -246.290298461914, 36, !- X,Y,Z Vertex 1 {m}
  -223.080200195313, -246.290298461914, 30, !- X,Y,Z Vertex 2 {m}
  -223.275787353516, -245.786834716797, 30, !- X,Y,Z Vertex 3 {m}
  -223.275787353516, -245.786834716797, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6494,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.080200195313, -246.290298461914, 30, !- X,Y,Z Vertex 1 {m}
  -223.080200195313, -246.290298461914, 24, !- X,Y,Z Vertex 2 {m}
  -223.275787353516, -245.786834716797, 24, !- X,Y,Z Vertex 3 {m}
  -223.275787353516, -245.786834716797, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6495,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.080200195313, -246.290298461914, 6, !- X,Y,Z Vertex 1 {m}
  -223.080200195313, -246.290298461914, 0, !- X,Y,Z Vertex 2 {m}
  -223.275787353516, -245.786834716797, 0, !- X,Y,Z Vertex 3 {m}
  -223.275787353516, -245.786834716797, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6496,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.080200195313, -246.290298461914, 12, !- X,Y,Z Vertex 1 {m}
  -223.080200195313, -246.290298461914, 6, !- X,Y,Z Vertex 2 {m}
  -223.275787353516, -245.786834716797, 6, !- X,Y,Z Vertex 3 {m}
  -223.275787353516, -245.786834716797, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6497,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.080200195313, -246.290298461914, 18, !- X,Y,Z Vertex 1 {m}
  -223.080200195313, -246.290298461914, 12, !- X,Y,Z Vertex 2 {m}
  -223.275787353516, -245.786834716797, 12, !- X,Y,Z Vertex 3 {m}
  -223.275787353516, -245.786834716797, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6506,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.353851318359, -251.412384033203, 36, !- X,Y,Z Vertex 1 {m}
  -223.353851318359, -251.412384033203, 30, !- X,Y,Z Vertex 2 {m}
  -223.005523681641, -250.511337280273, 30, !- X,Y,Z Vertex 3 {m}
  -223.005523681641, -250.511337280273, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6507,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.353851318359, -251.412384033203, 12, !- X,Y,Z Vertex 1 {m}
  -223.353851318359, -251.412384033203, 6, !- X,Y,Z Vertex 2 {m}
  -223.005523681641, -250.511337280273, 6, !- X,Y,Z Vertex 3 {m}
  -223.005523681641, -250.511337280273, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6508,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.000209343553, -250.513391586169, 41.9999945808373, !- X,Y,Z Vertex 1 {m}
  -223.348519763242, -251.414444994499, 41.9999945632807, !- X,Y,Z Vertex 2 {m}
  -223.353842709844, -251.412387360903, 35.9999999912217, !- X,Y,Z Vertex 3 {m}
  -223.005532290156, -250.511333952573, 36.0000000087783; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6509,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.353842709844, -251.412387360903, 6.00000000877832, !- X,Y,Z Vertex 1 {m}
  -223.348519763242, -251.414444994499, 5.43671931834521e-006, !- X,Y,Z Vertex 2 {m}
  -223.000209343553, -250.513391586169, 5.41916268542792e-006, !- X,Y,Z Vertex 3 {m}
  -223.005532290156, -250.511333952573, 5.99999999122168; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6510,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.353851318359, -251.412384033203, 24, !- X,Y,Z Vertex 1 {m}
  -223.353851318359, -251.412384033203, 18, !- X,Y,Z Vertex 2 {m}
  -223.005523681641, -250.511337280273, 18, !- X,Y,Z Vertex 3 {m}
  -223.005523681641, -250.511337280273, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6511,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.353851318359, -251.412384033203, 18, !- X,Y,Z Vertex 1 {m}
  -223.353851318359, -251.412384033203, 12, !- X,Y,Z Vertex 2 {m}
  -223.005523681641, -250.511337280273, 12, !- X,Y,Z Vertex 3 {m}
  -223.005523681641, -250.511337280273, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6512,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.353851318359, -251.412384033203, 30, !- X,Y,Z Vertex 1 {m}
  -223.353851318359, -251.412384033203, 24, !- X,Y,Z Vertex 2 {m}
  -223.005523681641, -250.511337280273, 24, !- X,Y,Z Vertex 3 {m}
  -223.005523681641, -250.511337280273, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6521,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.005523681641, -250.511337280273, 18, !- X,Y,Z Vertex 1 {m}
  -223.005523681641, -250.511337280273, 12, !- X,Y,Z Vertex 2 {m}
  -222.819641113281, -249.758544921875, 12, !- X,Y,Z Vertex 3 {m}
  -222.819641113281, -249.758544921875, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6522,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.005523681641, -250.511337280273, 24, !- X,Y,Z Vertex 1 {m}
  -223.005523681641, -250.511337280273, 18, !- X,Y,Z Vertex 2 {m}
  -222.819641113281, -249.758544921875, 18, !- X,Y,Z Vertex 3 {m}
  -222.819641113281, -249.758544921875, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6523,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.005523681641, -250.511337280273, 36, !- X,Y,Z Vertex 1 {m}
  -223.005523681641, -250.511337280273, 30, !- X,Y,Z Vertex 2 {m}
  -222.819641113281, -249.758544921875, 30, !- X,Y,Z Vertex 3 {m}
  -222.819641113281, -249.758544921875, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6524,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.005523681641, -250.511337280273, 6, !- X,Y,Z Vertex 1 {m}
  -223.005523681641, -250.511337280273, 0, !- X,Y,Z Vertex 2 {m}
  -222.819641113281, -249.758544921875, 0, !- X,Y,Z Vertex 3 {m}
  -222.819641113281, -249.758544921875, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6525,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.005523681641, -250.511337280273, 12, !- X,Y,Z Vertex 1 {m}
  -223.005523681641, -250.511337280273, 6, !- X,Y,Z Vertex 2 {m}
  -222.819641113281, -249.758544921875, 6, !- X,Y,Z Vertex 3 {m}
  -222.819641113281, -249.758544921875, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6526,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.005523681641, -250.511337280273, 30, !- X,Y,Z Vertex 1 {m}
  -223.005523681641, -250.511337280273, 24, !- X,Y,Z Vertex 2 {m}
  -222.819641113281, -249.758544921875, 24, !- X,Y,Z Vertex 3 {m}
  -222.819641113281, -249.758544921875, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6527,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.005523681641, -250.511337280273, 42, !- X,Y,Z Vertex 1 {m}
  -223.005523681641, -250.511337280273, 36, !- X,Y,Z Vertex 2 {m}
  -222.819641113281, -249.758544921875, 36, !- X,Y,Z Vertex 3 {m}
  -222.819641113281, -249.758544921875, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6536,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.750930786133, -252.143890380859, 12, !- X,Y,Z Vertex 1 {m}
  -223.750930786133, -252.143890380859, 6, !- X,Y,Z Vertex 2 {m}
  -223.353851318359, -251.412384033203, 6, !- X,Y,Z Vertex 3 {m}
  -223.353851318359, -251.412384033203, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6537,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.747897624931, -252.145540294419, 41.9999978032684, !- X,Y,Z Vertex 1 {m}
  -223.751250861441, -252.143716273202, 36.0000002318108, !- X,Y,Z Vertex 2 {m}
  -223.353531243051, -251.41255814086, 35.9999997681892, !- X,Y,Z Vertex 3 {m}
  -223.350178006541, -251.414382162077, 41.9999973396468; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6538,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.750930786133, -252.143890380859, 36, !- X,Y,Z Vertex 1 {m}
  -223.750930786133, -252.143890380859, 30, !- X,Y,Z Vertex 2 {m}
  -223.353851318359, -251.412384033203, 30, !- X,Y,Z Vertex 3 {m}
  -223.353851318359, -251.412384033203, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6539,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.750930786133, -252.143890380859, 18, !- X,Y,Z Vertex 1 {m}
  -223.750930786133, -252.143890380859, 12, !- X,Y,Z Vertex 2 {m}
  -223.353851318359, -251.412384033203, 12, !- X,Y,Z Vertex 3 {m}
  -223.353851318359, -251.412384033203, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6540,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.750930786133, -252.143890380859, 24, !- X,Y,Z Vertex 1 {m}
  -223.750930786133, -252.143890380859, 18, !- X,Y,Z Vertex 2 {m}
  -223.353851318359, -251.412384033203, 18, !- X,Y,Z Vertex 3 {m}
  -223.353851318359, -251.412384033203, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6541,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.353531243051, -251.41255814086, 6.00000023181081, !- X,Y,Z Vertex 1 {m}
  -223.751250861441, -252.143716273202, 5.99999976818919, !- X,Y,Z Vertex 2 {m}
  -223.747897624931, -252.145540294419, 2.19673159251435e-006, !- X,Y,Z Vertex 3 {m}
  -223.350178006541, -251.414382162077, 2.66035320340641e-006; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6542,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.750930786133, -252.143890380859, 30, !- X,Y,Z Vertex 1 {m}
  -223.750930786133, -252.143890380859, 24, !- X,Y,Z Vertex 2 {m}
  -223.353851318359, -251.412384033203, 24, !- X,Y,Z Vertex 3 {m}
  -223.353851318359, -251.412384033203, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6551,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.70182800293, -248.724502563477, 18, !- X,Y,Z Vertex 1 {m}
  -222.70182800293, -248.724502563477, 12, !- X,Y,Z Vertex 2 {m}
  -222.702362060547, -248.151733398438, 12, !- X,Y,Z Vertex 3 {m}
  -222.702362060547, -248.151733398438, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6552,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.70182800293, -248.724502563477, 36, !- X,Y,Z Vertex 1 {m}
  -222.70182800293, -248.724502563477, 30, !- X,Y,Z Vertex 2 {m}
  -222.702362060547, -248.151733398438, 30, !- X,Y,Z Vertex 3 {m}
  -222.702362060547, -248.151733398438, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6553,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.70182800293, -248.724502563477, 42, !- X,Y,Z Vertex 1 {m}
  -222.70182800293, -248.724502563477, 36, !- X,Y,Z Vertex 2 {m}
  -222.702362060547, -248.151733398438, 36, !- X,Y,Z Vertex 3 {m}
  -222.702362060547, -248.151733398438, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6554,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.70182800293, -248.724502563477, 24, !- X,Y,Z Vertex 1 {m}
  -222.70182800293, -248.724502563477, 18, !- X,Y,Z Vertex 2 {m}
  -222.702362060547, -248.151733398438, 18, !- X,Y,Z Vertex 3 {m}
  -222.702362060547, -248.151733398438, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6555,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.70182800293, -248.724502563477, 30, !- X,Y,Z Vertex 1 {m}
  -222.70182800293, -248.724502563477, 24, !- X,Y,Z Vertex 2 {m}
  -222.702362060547, -248.151733398438, 24, !- X,Y,Z Vertex 3 {m}
  -222.702362060547, -248.151733398438, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6556,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.70182800293, -248.724502563477, 12, !- X,Y,Z Vertex 1 {m}
  -222.70182800293, -248.724502563477, 6, !- X,Y,Z Vertex 2 {m}
  -222.702362060547, -248.151733398438, 6, !- X,Y,Z Vertex 3 {m}
  -222.702362060547, -248.151733398438, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6557,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.70182800293, -248.724502563477, 6, !- X,Y,Z Vertex 1 {m}
  -222.70182800293, -248.724502563477, 0, !- X,Y,Z Vertex 2 {m}
  -222.702362060547, -248.151733398438, 0, !- X,Y,Z Vertex 3 {m}
  -222.702362060547, -248.151733398438, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6566,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.819641113281, -249.758544921875, 36, !- X,Y,Z Vertex 1 {m}
  -222.819641113281, -249.758544921875, 30, !- X,Y,Z Vertex 2 {m}
  -222.70182800293, -248.724502563477, 30, !- X,Y,Z Vertex 3 {m}
  -222.70182800293, -248.724502563477, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6567,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.819641113281, -249.758544921875, 24, !- X,Y,Z Vertex 1 {m}
  -222.819641113281, -249.758544921875, 18, !- X,Y,Z Vertex 2 {m}
  -222.70182800293, -248.724502563477, 18, !- X,Y,Z Vertex 3 {m}
  -222.70182800293, -248.724502563477, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6568,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.696092872467, -248.725151343844, 41.9999940472897, !- X,Y,Z Vertex 1 {m}
  -222.813078376085, -249.759287324349, 41.9999931882852, !- X,Y,Z Vertex 2 {m}
  -222.819227309915, -249.758591732929, 35.9999995704977, !- X,Y,Z Vertex 3 {m}
  -222.702241806296, -248.724455752423, 36.0000004295023; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6569,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.819227309915, -249.758591732929, 6.00000042950227, !- X,Y,Z Vertex 1 {m}
  -222.813078376085, -249.759287324349, 6.81171483793418e-006, !- X,Y,Z Vertex 2 {m}
  -222.696092872467, -248.725151343844, 5.95271029560569e-006, !- X,Y,Z Vertex 3 {m}
  -222.702241806296, -248.724455752423, 5.99999957049773; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6570,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.819641113281, -249.758544921875, 12, !- X,Y,Z Vertex 1 {m}
  -222.819641113281, -249.758544921875, 6, !- X,Y,Z Vertex 2 {m}
  -222.70182800293, -248.724502563477, 6, !- X,Y,Z Vertex 3 {m}
  -222.70182800293, -248.724502563477, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6571,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.819641113281, -249.758544921875, 18, !- X,Y,Z Vertex 1 {m}
  -222.819641113281, -249.758544921875, 12, !- X,Y,Z Vertex 2 {m}
  -222.70182800293, -248.724502563477, 12, !- X,Y,Z Vertex 3 {m}
  -222.70182800293, -248.724502563477, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6572,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -222.819641113281, -249.758544921875, 30, !- X,Y,Z Vertex 1 {m}
  -222.819641113281, -249.758544921875, 24, !- X,Y,Z Vertex 2 {m}
  -222.70182800293, -248.724502563477, 24, !- X,Y,Z Vertex 3 {m}
  -222.70182800293, -248.724502563477, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6581,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.876159667969, -255.006591796875, 24, !- X,Y,Z Vertex 1 {m}
  -226.876159667969, -255.006591796875, 18, !- X,Y,Z Vertex 2 {m}
  -225.400726318359, -253.995803833008, 18, !- X,Y,Z Vertex 3 {m}
  -225.400726318359, -253.995803833008, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6582,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.876159667969, -255.006591796875, 36, !- X,Y,Z Vertex 1 {m}
  -226.876159667969, -255.006591796875, 30, !- X,Y,Z Vertex 2 {m}
  -225.400726318359, -253.995803833008, 30, !- X,Y,Z Vertex 3 {m}
  -225.400726318359, -253.995803833008, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6583,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.876159667969, -255.006591796875, 18, !- X,Y,Z Vertex 1 {m}
  -226.876159667969, -255.006591796875, 12, !- X,Y,Z Vertex 2 {m}
  -225.400726318359, -253.995803833008, 12, !- X,Y,Z Vertex 3 {m}
  -225.400726318359, -253.995803833008, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6584,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.876159667969, -255.006591796875, 30, !- X,Y,Z Vertex 1 {m}
  -226.876159667969, -255.006591796875, 24, !- X,Y,Z Vertex 2 {m}
  -225.400726318359, -253.995803833008, 24, !- X,Y,Z Vertex 3 {m}
  -225.400726318359, -253.995803833008, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6585,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.876159667969, -255.006591796875, 6, !- X,Y,Z Vertex 1 {m}
  -226.876159667969, -255.006591796875, 0, !- X,Y,Z Vertex 2 {m}
  -225.400726318359, -253.995803833008, 0, !- X,Y,Z Vertex 3 {m}
  -225.400726318359, -253.995803833008, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6586,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.876159667969, -255.006591796875, 12, !- X,Y,Z Vertex 1 {m}
  -226.876159667969, -255.006591796875, 6, !- X,Y,Z Vertex 2 {m}
  -225.400726318359, -253.995803833008, 6, !- X,Y,Z Vertex 3 {m}
  -225.400726318359, -253.995803833008, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6587,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.876159667969, -255.006591796875, 42, !- X,Y,Z Vertex 1 {m}
  -226.876159667969, -255.006591796875, 36, !- X,Y,Z Vertex 2 {m}
  -225.400726318359, -253.995803833008, 36, !- X,Y,Z Vertex 3 {m}
  -225.400726318359, -253.995803833008, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6596,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.398133055062, -253.998701512722, 41.9999974333209, !- X,Y,Z Vertex 1 {m}
  -225.400774080533, -253.995750464157, 36.0000000472726, !- X,Y,Z Vertex 2 {m}
  -224.749311368685, -253.412727319046, 35.9999999527275, !- X,Y,Z Vertex 3 {m}
  -224.746670343215, -253.41567836761, 41.9999973387758; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6597,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.400726318359, -253.995803833008, 30, !- X,Y,Z Vertex 1 {m}
  -225.400726318359, -253.995803833008, 24, !- X,Y,Z Vertex 2 {m}
  -224.749359130859, -253.412673950195, 24, !- X,Y,Z Vertex 3 {m}
  -224.749359130859, -253.412673950195, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6598,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.400726318359, -253.995803833008, 36, !- X,Y,Z Vertex 1 {m}
  -225.400726318359, -253.995803833008, 30, !- X,Y,Z Vertex 2 {m}
  -224.749359130859, -253.412673950195, 30, !- X,Y,Z Vertex 3 {m}
  -224.749359130859, -253.412673950195, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6599,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.400726318359, -253.995803833008, 12, !- X,Y,Z Vertex 1 {m}
  -225.400726318359, -253.995803833008, 6, !- X,Y,Z Vertex 2 {m}
  -224.749359130859, -253.412673950195, 6, !- X,Y,Z Vertex 3 {m}
  -224.749359130859, -253.412673950195, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6600,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.749311368685, -253.412727319046, 6.00000004727255, !- X,Y,Z Vertex 1 {m}
  -225.400774080533, -253.995750464157, 5.99999995272745, !- X,Y,Z Vertex 2 {m}
  -225.398133055062, -253.998701512722, 2.56667911431764e-006, !- X,Y,Z Vertex 3 {m}
  -224.746670343215, -253.41567836761, 2.6612242176821e-006; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6601,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.400726318359, -253.995803833008, 18, !- X,Y,Z Vertex 1 {m}
  -225.400726318359, -253.995803833008, 12, !- X,Y,Z Vertex 2 {m}
  -224.749359130859, -253.412673950195, 12, !- X,Y,Z Vertex 3 {m}
  -224.749359130859, -253.412673950195, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6602,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -225.400726318359, -253.995803833008, 24, !- X,Y,Z Vertex 1 {m}
  -225.400726318359, -253.995803833008, 18, !- X,Y,Z Vertex 2 {m}
  -224.749359130859, -253.412673950195, 18, !- X,Y,Z Vertex 3 {m}
  -224.749359130859, -253.412673950195, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6611,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -228.597274780273, -255.979934692383, 24, !- X,Y,Z Vertex 1 {m}
  -228.597274780273, -255.979934692383, 18, !- X,Y,Z Vertex 2 {m}
  -226.876159667969, -255.006591796875, 18, !- X,Y,Z Vertex 3 {m}
  -226.876159667969, -255.006591796875, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6612,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -228.597274780273, -255.979934692383, 42, !- X,Y,Z Vertex 1 {m}
  -228.597274780273, -255.979934692383, 36, !- X,Y,Z Vertex 2 {m}
  -226.876159667969, -255.006591796875, 36, !- X,Y,Z Vertex 3 {m}
  -226.876159667969, -255.006591796875, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6613,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -228.597274780273, -255.979934692383, 36, !- X,Y,Z Vertex 1 {m}
  -228.597274780273, -255.979934692383, 30, !- X,Y,Z Vertex 2 {m}
  -226.876159667969, -255.006591796875, 30, !- X,Y,Z Vertex 3 {m}
  -226.876159667969, -255.006591796875, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6614,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -228.597274780273, -255.979934692383, 18, !- X,Y,Z Vertex 1 {m}
  -228.597274780273, -255.979934692383, 12, !- X,Y,Z Vertex 2 {m}
  -226.876159667969, -255.006591796875, 12, !- X,Y,Z Vertex 3 {m}
  -226.876159667969, -255.006591796875, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6615,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -228.597274780273, -255.979934692383, 30, !- X,Y,Z Vertex 1 {m}
  -228.597274780273, -255.979934692383, 24, !- X,Y,Z Vertex 2 {m}
  -226.876159667969, -255.006591796875, 24, !- X,Y,Z Vertex 3 {m}
  -226.876159667969, -255.006591796875, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6616,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -228.597274780273, -255.979934692383, 6, !- X,Y,Z Vertex 1 {m}
  -228.597274780273, -255.979934692383, 0, !- X,Y,Z Vertex 2 {m}
  -226.876159667969, -255.006591796875, 0, !- X,Y,Z Vertex 3 {m}
  -226.876159667969, -255.006591796875, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6617,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -228.597274780273, -255.979934692383, 12, !- X,Y,Z Vertex 1 {m}
  -228.597274780273, -255.979934692383, 6, !- X,Y,Z Vertex 2 {m}
  -226.876159667969, -255.006591796875, 6, !- X,Y,Z Vertex 3 {m}
  -226.876159667969, -255.006591796875, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6626,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.238693237305, -252.837188720703, 18, !- X,Y,Z Vertex 1 {m}
  -224.238693237305, -252.837188720703, 12, !- X,Y,Z Vertex 2 {m}
  -223.750930786133, -252.143890380859, 12, !- X,Y,Z Vertex 3 {m}
  -223.750930786133, -252.143890380859, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6627,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.238693237305, -252.837188720703, 24, !- X,Y,Z Vertex 1 {m}
  -224.238693237305, -252.837188720703, 18, !- X,Y,Z Vertex 2 {m}
  -223.750930786133, -252.143890380859, 18, !- X,Y,Z Vertex 3 {m}
  -223.750930786133, -252.143890380859, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6628,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.238693237305, -252.837188720703, 36, !- X,Y,Z Vertex 1 {m}
  -224.238693237305, -252.837188720703, 30, !- X,Y,Z Vertex 2 {m}
  -223.750930786133, -252.143890380859, 30, !- X,Y,Z Vertex 3 {m}
  -223.750930786133, -252.143890380859, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6629,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.238693237305, -252.837188720703, 6, !- X,Y,Z Vertex 1 {m}
  -224.238693237305, -252.837188720703, 0, !- X,Y,Z Vertex 2 {m}
  -223.750930786133, -252.143890380859, 0, !- X,Y,Z Vertex 3 {m}
  -223.750930786133, -252.143890380859, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6630,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.238693237305, -252.837188720703, 30, !- X,Y,Z Vertex 1 {m}
  -224.238693237305, -252.837188720703, 24, !- X,Y,Z Vertex 2 {m}
  -223.750930786133, -252.143890380859, 24, !- X,Y,Z Vertex 3 {m}
  -223.750930786133, -252.143890380859, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6631,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.238693237305, -252.837188720703, 42, !- X,Y,Z Vertex 1 {m}
  -224.238693237305, -252.837188720703, 36, !- X,Y,Z Vertex 2 {m}
  -223.750930786133, -252.143890380859, 36, !- X,Y,Z Vertex 3 {m}
  -223.750930786133, -252.143890380859, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6632,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.238693237305, -252.837188720703, 12, !- X,Y,Z Vertex 1 {m}
  -224.238693237305, -252.837188720703, 6, !- X,Y,Z Vertex 2 {m}
  -223.750930786133, -252.143890380859, 6, !- X,Y,Z Vertex 3 {m}
  -223.750930786133, -252.143890380859, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6641,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.749359130859, -253.412673950195, 18, !- X,Y,Z Vertex 1 {m}
  -224.749359130859, -253.412673950195, 12, !- X,Y,Z Vertex 2 {m}
  -224.238693237305, -252.837188720703, 12, !- X,Y,Z Vertex 3 {m}
  -224.238693237305, -252.837188720703, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6642,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.749359130859, -253.412673950195, 42, !- X,Y,Z Vertex 1 {m}
  -224.749359130859, -253.412673950195, 36, !- X,Y,Z Vertex 2 {m}
  -224.238693237305, -252.837188720703, 36, !- X,Y,Z Vertex 3 {m}
  -224.238693237305, -252.837188720703, 42; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6643,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.749359130859, -253.412673950195, 36, !- X,Y,Z Vertex 1 {m}
  -224.749359130859, -253.412673950195, 30, !- X,Y,Z Vertex 2 {m}
  -224.238693237305, -252.837188720703, 30, !- X,Y,Z Vertex 3 {m}
  -224.238693237305, -252.837188720703, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6644,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.749359130859, -253.412673950195, 30, !- X,Y,Z Vertex 1 {m}
  -224.749359130859, -253.412673950195, 24, !- X,Y,Z Vertex 2 {m}
  -224.238693237305, -252.837188720703, 24, !- X,Y,Z Vertex 3 {m}
  -224.238693237305, -252.837188720703, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6645,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.749359130859, -253.412673950195, 24, !- X,Y,Z Vertex 1 {m}
  -224.749359130859, -253.412673950195, 18, !- X,Y,Z Vertex 2 {m}
  -224.238693237305, -252.837188720703, 18, !- X,Y,Z Vertex 3 {m}
  -224.238693237305, -252.837188720703, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6646,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.749359130859, -253.412673950195, 6, !- X,Y,Z Vertex 1 {m}
  -224.749359130859, -253.412673950195, 0, !- X,Y,Z Vertex 2 {m}
  -224.238693237305, -252.837188720703, 0, !- X,Y,Z Vertex 3 {m}
  -224.238693237305, -252.837188720703, 6; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB1173W6647,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.749359130859, -253.412673950195, 12, !- X,Y,Z Vertex 1 {m}
  -224.749359130859, -253.412673950195, 6, !- X,Y,Z Vertex 2 {m}
  -224.238693237305, -252.837188720703, 6, !- X,Y,Z Vertex 3 {m}
  -224.238693237305, -252.837188720703, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2160,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.584785461426, -162.309478759766, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -116.584785461426, -162.309478759766, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -100.330307006836, -162.317626953125, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -100.330307006836, -162.317626953125, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2161,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.584785461426, -162.309478759766, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -116.584785461426, -162.309478759766, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -100.330307006836, -162.317626953125, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -100.330307006836, -162.317626953125, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2162,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.584785461426, -162.309478759766, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -116.584785461426, -162.309478759766, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  -100.330307006836, -162.317626953125, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -100.330307006836, -162.317626953125, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2163,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.584785461426, -162.309478759766, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -116.584785461426, -162.309478759766, 0, !- X,Y,Z Vertex 2 {m}
  -100.330307006836, -162.317626953125, -1.32266699664899e-033, !- X,Y,Z Vertex 3 {m}
  -100.330307006836, -162.317626953125, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2164,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.584785461426, -162.309478759766, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -116.584785461426, -162.309478759766, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -100.330307006836, -162.317626953125, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -100.330307006836, -162.317626953125, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2165,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.584785461426, -162.309478759766, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -116.584785461426, -162.309478759766, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -100.330307006836, -162.317626953125, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -100.330307006836, -162.317626953125, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2166,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.584785461426, -162.309478759766, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -116.584785461426, -162.309478759766, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -100.330307006836, -162.317626953125, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -100.330307006836, -162.317626953125, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2167,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.584785461426, -162.309478759766, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -116.584785461426, -162.309478759766, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -100.330307006836, -162.317626953125, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -100.330307006836, -162.317626953125, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2168,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.584785461426, -162.309478759766, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -116.584785461426, -162.309478759766, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -100.330307006836, -162.317626953125, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -100.330307006836, -162.317626953125, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2169,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.584785461426, -162.309478759766, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -116.584785461426, -162.309478759766, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -100.330307006836, -162.317626953125, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -100.330307006836, -162.317626953125, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2181,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.585784912109, -164.290817260742, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -116.585784912109, -164.290817260742, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -116.584785461426, -162.309478759766, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -116.584785461426, -162.309478759766, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2182,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.585784912109, -164.290817260742, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -116.585784912109, -164.290817260742, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -116.584785461426, -162.309478759766, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -116.584785461426, -162.309478759766, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2183,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.585784912109, -164.290817260742, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -116.585784912109, -164.290817260742, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -116.584785461426, -162.309478759766, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -116.584785461426, -162.309478759766, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2184,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.585784912109, -164.290817260742, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -116.585784912109, -164.290817260742, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -116.584785461426, -162.309478759766, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -116.584785461426, -162.309478759766, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2185,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.585784912109, -164.290817260742, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -116.585784912109, -164.290817260742, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -116.584785461426, -162.309478759766, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -116.584785461426, -162.309478759766, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2186,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.585784912109, -164.290817260742, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -116.585784912109, -164.290817260742, 0, !- X,Y,Z Vertex 2 {m}
  -116.584785461426, -162.309478759766, 0, !- X,Y,Z Vertex 3 {m}
  -116.584785461426, -162.309478759766, 4.67999992370606; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2187,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.585784912109, -164.290817260742, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -116.585784912109, -164.290817260742, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  -116.584785461426, -162.309478759766, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  -116.584785461426, -162.309478759766, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2188,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.585784912109, -164.290817260742, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -116.585784912109, -164.290817260742, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -116.584785461426, -162.309478759766, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -116.584785461426, -162.309478759766, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2189,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.585784912109, -164.290817260742, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -116.585784912109, -164.290817260742, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -116.584785461426, -162.309478759766, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -116.584785461426, -162.309478759766, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2190,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.585784912109, -164.290817260742, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -116.585784912109, -164.290817260742, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -116.584785461426, -162.309478759766, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -116.584785461426, -162.309478759766, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2202,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.310859680176, -123.612228393555, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -100.310859680176, -123.612228393555, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -169.472305297852, -123.57746887207, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -169.472305297852, -123.57746887207, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2203,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.310859680176, -123.612228393555, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -100.310859680176, -123.612228393555, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -169.472305297852, -123.57746887207, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -169.472305297852, -123.57746887207, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2204,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.310859680176, -123.612228393555, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -100.310859680176, -123.612228393555, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -169.472305297852, -123.57746887207, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -169.472305297852, -123.57746887207, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2205,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.310859680176, -123.612228393555, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -100.310859680176, -123.612228393555, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -169.472305297852, -123.57746887207, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -169.472305297852, -123.57746887207, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2208,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.310859680176, -123.612228393555, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -100.310859680176, -123.612228393555, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  -169.472305297852, -123.57746887207, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -169.472305297852, -123.57746887207, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2210,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.310859680176, -123.612228393555, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -100.310859680176, -123.612228393555, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -169.472305297852, -123.57746887207, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -169.472305297852, -123.57746887207, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2211,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.310859680176, -123.612228393555, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -100.310859680176, -123.612228393555, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -169.472305297852, -123.57746887207, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -169.472305297852, -123.57746887207, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2213,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.310859680176, -123.612228393555, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -100.310859680176, -123.612228393555, 4.05654081511407e-034, !- X,Y,Z Vertex 2 {m}
  -169.472305297852, -123.57746887207, 4.05654081511407e-034, !- X,Y,Z Vertex 3 {m}
  -169.472305297852, -123.57746887207, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2215,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.310859680176, -123.612228393555, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -100.310859680176, -123.612228393555, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -169.472305297852, -123.57746887207, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -169.472305297852, -123.57746887207, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2216,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.310859680176, -123.612228393555, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -100.310859680176, -123.612228393555, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -169.472305297852, -123.57746887207, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -169.472305297852, -123.57746887207, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2234,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.330307006836, -162.317626953125, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -100.330307006836, -162.317626953125, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -100.310859680176, -123.612228393555, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -100.310859680176, -123.612228393555, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2236,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.330307006836, -162.317626953125, 4.67999992370605, !- X,Y,Z Vertex 1 {m}
  -100.330307006836, -162.317626953125, -3.43253896593212e-033, !- X,Y,Z Vertex 2 {m}
  -100.310859680176, -123.612228393555, 0, !- X,Y,Z Vertex 3 {m}
  -100.310859680176, -123.612228393555, 4.67999992370606; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2237,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.330307006836, -162.317626953125, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -100.330307006836, -162.317626953125, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -100.310859680176, -123.612228393555, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  -100.310859680176, -123.612228393555, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2238,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.330307006836, -162.317626953125, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -100.330307006836, -162.317626953125, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -100.310859680176, -123.612228393555, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -100.310859680176, -123.612228393555, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2239,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.330307006836, -162.317626953125, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -100.330307006836, -162.317626953125, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -100.310859680176, -123.612228393555, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -100.310859680176, -123.612228393555, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2240,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.330307006836, -162.317626953125, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -100.330307006836, -162.317626953125, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -100.310859680176, -123.612228393555, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -100.310859680176, -123.612228393555, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2242,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.330307006836, -162.317626953125, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -100.330307006836, -162.317626953125, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -100.310859680176, -123.612228393555, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -100.310859680176, -123.612228393555, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2243,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.330307006836, -162.317626953125, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -100.330307006836, -162.317626953125, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -100.310859680176, -123.612228393555, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -100.310859680176, -123.612228393555, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2244,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.330307006836, -162.317626953125, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -100.330307006836, -162.317626953125, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -100.310859680176, -123.612228393555, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -100.310859680176, -123.612228393555, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2245,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -100.330307006836, -162.317626953125, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -100.330307006836, -162.317626953125, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -100.310859680176, -123.612228393555, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -100.310859680176, -123.612228393555, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2258,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.491775512695, -162.328491210938, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -169.491775512695, -162.328491210938, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -153.306228637695, -162.336608886719, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -153.306228637695, -162.336608886719, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2259,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.491775512695, -162.328491210938, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -169.491775512695, -162.328491210938, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -153.306228637695, -162.336608886719, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -153.306228637695, -162.336608886719, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2260,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.491775512695, -162.328491210938, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -169.491775512695, -162.328491210938, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -153.306228637695, -162.336608886719, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -153.306228637695, -162.336608886719, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2261,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.491775512695, -162.328491210938, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -169.491775512695, -162.328491210938, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -153.306228637695, -162.336608886719, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -153.306228637695, -162.336608886719, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2262,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.491775512695, -162.328491210938, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -169.491775512695, -162.328491210938, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -153.306228637695, -162.336608886719, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -153.306228637695, -162.336608886719, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2263,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.491775512695, -162.328491210938, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -169.491775512695, -162.328491210938, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -153.306228637695, -162.336608886719, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -153.306228637695, -162.336608886719, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2264,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.491775512695, -162.328491210938, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -169.491775512695, -162.328491210938, 0, !- X,Y,Z Vertex 2 {m}
  -153.306228637695, -162.336608886719, 0, !- X,Y,Z Vertex 3 {m}
  -153.306228637695, -162.336608886719, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2267,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.491775512695, -162.328491210938, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -169.491775512695, -162.328491210938, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -153.306228637695, -162.336608886719, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -153.306228637695, -162.336608886719, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2268,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.491775512695, -162.328491210938, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -169.491775512695, -162.328491210938, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -153.306228637695, -162.336608886719, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -153.306228637695, -162.336608886719, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2269,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.491775512695, -162.328491210938, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -169.491775512695, -162.328491210938, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  -153.306228637695, -162.336608886719, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -153.306228637695, -162.336608886719, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2281,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.472305297852, -123.57746887207, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -169.472305297852, -123.57746887207, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -169.491775512695, -162.328491210938, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  -169.491775512695, -162.328491210938, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2283,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.472305297852, -123.57746887207, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -169.472305297852, -123.57746887207, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -169.491775512695, -162.328491210938, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -169.491775512695, -162.328491210938, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2284,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.472305297852, -123.57746887207, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -169.472305297852, -123.57746887207, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -169.491775512695, -162.328491210938, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -169.491775512695, -162.328491210938, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2285,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.472305297852, -123.57746887207, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -169.472305297852, -123.57746887207, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -169.491775512695, -162.328491210938, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -169.491775512695, -162.328491210938, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2286,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.472305297852, -123.57746887207, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -169.472305297852, -123.57746887207, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -169.491775512695, -162.328491210938, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -169.491775512695, -162.328491210938, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2287,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.491775512695, -162.328491210938, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -169.472305297852, -123.57746887207, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -169.472305297852, -123.57746887207, 0, !- X,Y,Z Vertex 3 {m}
  -169.491775512695, -162.328491210938, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2288,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.472305297852, -123.57746887207, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -169.472305297852, -123.57746887207, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -169.491775512695, -162.328491210938, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -169.491775512695, -162.328491210938, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2289,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.472305297852, -123.57746887207, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -169.472305297852, -123.57746887207, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -169.491775512695, -162.328491210938, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -169.491775512695, -162.328491210938, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2290,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.472305297852, -123.57746887207, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -169.472305297852, -123.57746887207, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -169.491775512695, -162.328491210938, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -169.491775512695, -162.328491210938, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2291,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.472305297852, -123.57746887207, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -169.472305297852, -123.57746887207, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -169.491775512695, -162.328491210938, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -169.491775512695, -162.328491210938, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2304,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.6728820800781, -271.558959960938, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  53.6728820800781, -271.558959960938, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  79.3109283447266, -271.571838378906, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  79.3109283447266, -271.571838378906, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2305,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.6728820800781, -271.558959960938, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  53.6728820800781, -271.558959960938, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  79.3109283447266, -271.571838378906, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  79.3109283447266, -271.571838378906, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2306,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.6728820800781, -271.558959960938, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  53.6728820800781, -271.558959960938, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  79.3109283447266, -271.571838378906, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  79.3109283447266, -271.571838378906, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2307,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.6728820800781, -271.558959960938, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  53.6728820800781, -271.558959960938, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  79.3109283447266, -271.571838378906, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  79.3109283447266, -271.571838378906, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2308,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.6728820800781, -271.558959960938, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  53.6728820800781, -271.558959960938, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  79.3109283447266, -271.571838378906, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  79.3109283447266, -271.571838378906, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2309,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.6728820800781, -271.558959960938, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  53.6728820800781, -271.558959960938, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  79.3109283447266, -271.571838378906, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  79.3109283447266, -271.571838378906, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2311,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.6728820800781, -271.558959960938, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  53.6728820800781, -271.558959960938, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  79.3109283447266, -271.571838378906, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  79.3109283447266, -271.571838378906, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2312,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.6728820800781, -271.558959960938, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  53.6728820800781, -271.558959960938, 1.08255282941807e-033, !- X,Y,Z Vertex 2 {m}
  79.3109283447266, -271.571838378906, 1.08255282941807e-033, !- X,Y,Z Vertex 3 {m}
  79.3109283447266, -271.571838378906, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2313,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.6728820800781, -271.558959960938, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  53.6728820800781, -271.558959960938, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  79.3109283447266, -271.571838378906, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  79.3109283447266, -271.571838378906, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2314,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.6728820800781, -271.558959960938, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  53.6728820800781, -271.558959960938, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  79.3109283447266, -271.571838378906, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  79.3109283447266, -271.571838378906, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2332,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7157287597656, -186.288940429688, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  53.7157287597656, -186.288940429688, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  53.6728820800781, -271.558959960938, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  53.6728820800781, -271.558959960938, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2333,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7157287597656, -186.288940429688, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  53.7157287597656, -186.288940429688, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  53.6728820800781, -271.558959960938, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  53.6728820800781, -271.558959960938, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2334,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7157287597656, -186.288940429688, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  53.7157287597656, -186.288940429688, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  53.6728820800781, -271.558959960938, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  53.6728820800781, -271.558959960938, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2335,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7157287597656, -186.288940429688, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  53.7157287597656, -186.288940429688, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  53.6728820800781, -271.558959960938, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  53.6728820800781, -271.558959960938, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2336,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7157287597656, -186.288940429688, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  53.7157287597656, -186.288940429688, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  53.6728820800781, -271.558959960938, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  53.6728820800781, -271.558959960938, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2337,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7157287597656, -186.288940429688, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  53.7157287597656, -186.288940429688, 0, !- X,Y,Z Vertex 2 {m}
  53.6728820800781, -271.558959960938, 0, !- X,Y,Z Vertex 3 {m}
  53.6728820800781, -271.558959960938, 4.67999992370606; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2338,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7157287597656, -186.288940429688, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  53.7157287597656, -186.288940429688, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  53.6728820800781, -271.558959960938, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  53.6728820800781, -271.558959960938, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2341,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7157287597656, -186.288940429688, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  53.7157287597656, -186.288940429688, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  53.6728820800781, -271.558959960938, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  53.6728820800781, -271.558959960938, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2342,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7157287597656, -186.288940429688, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  53.7157287597656, -186.288940429688, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  53.6728820800781, -271.558959960938, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  53.6728820800781, -271.558959960938, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2343,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.7157287597656, -186.288940429688, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  53.7157287597656, -186.288940429688, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  53.6728820800781, -271.558959960938, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  53.6728820800781, -271.558959960938, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2355,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9305572509766, -186.272964477539, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  21.9305572509766, -186.272964477539, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  53.7157287597656, -186.288940429688, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  53.7157287597656, -186.288940429688, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2356,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9305572509766, -186.272964477539, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  21.9305572509766, -186.272964477539, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  53.7157287597656, -186.288940429688, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  53.7157287597656, -186.288940429688, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2357,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9305572509766, -186.272964477539, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  21.9305572509766, -186.272964477539, 0, !- X,Y,Z Vertex 2 {m}
  53.7157287597656, -186.288940429688, 0, !- X,Y,Z Vertex 3 {m}
  53.7157287597656, -186.288940429688, 4.67999992370606; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2360,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9305572509766, -186.272964477539, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  21.9305572509766, -186.272964477539, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  53.7157287597656, -186.288940429688, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  53.7157287597656, -186.288940429688, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2361,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9305572509766, -186.272964477539, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  21.9305572509766, -186.272964477539, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  53.7157287597656, -186.288940429688, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  53.7157287597656, -186.288940429688, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2362,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9305572509766, -186.272964477539, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  21.9305572509766, -186.272964477539, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  53.7157287597656, -186.288940429688, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  53.7157287597656, -186.288940429688, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2363,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9305572509766, -186.272964477539, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  21.9305572509766, -186.272964477539, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  53.7157287597656, -186.288940429688, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  53.7157287597656, -186.288940429688, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2364,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9305572509766, -186.272964477539, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  21.9305572509766, -186.272964477539, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  53.7157287597656, -186.288940429688, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  53.7157287597656, -186.288940429688, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2365,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9305572509766, -186.272964477539, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  21.9305572509766, -186.272964477539, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  53.7157287597656, -186.288940429688, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  53.7157287597656, -186.288940429688, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2366,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9305572509766, -186.272964477539, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  21.9305572509766, -186.272964477539, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  53.7157287597656, -186.288940429688, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  53.7157287597656, -186.288940429688, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2380,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8876953125, -271.585876464844, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  21.8876953125, -271.585876464844, 0,    !- X,Y,Z Vertex 2 {m}
  21.9305572509766, -186.272964477539, 0, !- X,Y,Z Vertex 3 {m}
  21.9305572509766, -186.272964477539, 4.67999992370606; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2381,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8876953125, -271.585876464844, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  21.8876953125, -271.585876464844, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  21.9305572509766, -186.272964477539, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  21.9305572509766, -186.272964477539, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2382,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8876953125, -271.585876464844, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  21.8876953125, -271.585876464844, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  21.9305572509766, -186.272964477539, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  21.9305572509766, -186.272964477539, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2383,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8876953125, -271.585876464844, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  21.8876953125, -271.585876464844, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  21.9305572509766, -186.272964477539, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  21.9305572509766, -186.272964477539, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2384,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8876953125, -271.585876464844, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  21.8876953125, -271.585876464844, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  21.9305572509766, -186.272964477539, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  21.9305572509766, -186.272964477539, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2385,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8876953125, -271.585876464844, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  21.8876953125, -271.585876464844, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  21.9305572509766, -186.272964477539, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  21.9305572509766, -186.272964477539, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2386,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8876953125, -271.585876464844, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  21.8876953125, -271.585876464844, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  21.9305572509766, -186.272964477539, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  21.9305572509766, -186.272964477539, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2387,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8876953125, -271.585876464844, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  21.8876953125, -271.585876464844, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  21.9305572509766, -186.272964477539, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  21.9305572509766, -186.272964477539, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2388,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8876953125, -271.585876464844, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  21.8876953125, -271.585876464844, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  21.9305572509766, -186.272964477539, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  21.9305572509766, -186.272964477539, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2389,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8876953125, -271.585876464844, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  21.8876953125, -271.585876464844, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  21.9305572509766, -186.272964477539, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  21.9305572509766, -186.272964477539, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2402,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3647613525391, -164.389266967773, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  79.3647613525391, -164.389266967773, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -116.585784912109, -164.290817260742, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -116.585784912109, -164.290817260742, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2403,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3647613525391, -164.389266967773, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  79.3647613525391, -164.389266967773, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -116.585784912109, -164.290817260742, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -116.585784912109, -164.290817260742, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2405,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3647613525391, -164.389266967773, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  79.3647613525391, -164.389266967773, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -116.585784912109, -164.290817260742, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -116.585784912109, -164.290817260742, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2406,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3647613525391, -164.389266967773, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  79.3647613525391, -164.389266967773, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -116.585784912109, -164.290817260742, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -116.585784912109, -164.290817260742, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2409,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3647613525391, -164.389266967773, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  79.3647613525391, -164.389266967773, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -116.585784912109, -164.290817260742, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -116.585784912109, -164.290817260742, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2411,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3647613525391, -164.389266967773, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  79.3647613525391, -164.389266967773, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  -116.585784912109, -164.290817260742, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  -116.585784912109, -164.290817260742, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2413,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3647613525391, -164.389266967773, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  79.3647613525391, -164.389266967773, 0, !- X,Y,Z Vertex 2 {m}
  -116.585784912109, -164.290817260742, 0, !- X,Y,Z Vertex 3 {m}
  -116.585784912109, -164.290817260742, 4.67999992370606; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2416,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3647613525391, -164.389266967773, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  79.3647613525391, -164.389266967773, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -116.585784912109, -164.290817260742, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -116.585784912109, -164.290817260742, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2418,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3647613525391, -164.389266967773, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  79.3647613525391, -164.389266967773, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -116.585784912109, -164.290817260742, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -116.585784912109, -164.290817260742, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2420,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3647613525391, -164.389266967773, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  79.3647613525391, -164.389266967773, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -116.585784912109, -164.290817260742, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -116.585784912109, -164.290817260742, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2438,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3109283447266, -271.571838378906, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  79.3109283447266, -271.571838378906, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  79.3647613525391, -164.389266967773, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  79.3647613525391, -164.389266967773, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2439,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3109283447266, -271.571838378906, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  79.3109283447266, -271.571838378906, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  79.3647613525391, -164.389266967773, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  79.3647613525391, -164.389266967773, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2440,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3109283447266, -271.571838378906, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  79.3109283447266, -271.571838378906, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  79.3647613525391, -164.389266967773, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  79.3647613525391, -164.389266967773, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2441,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3109283447266, -271.571838378906, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  79.3109283447266, -271.571838378906, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  79.3647613525391, -164.389266967773, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  79.3647613525391, -164.389266967773, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2442,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3109283447266, -271.571838378906, 4.67999992370605, !- X,Y,Z Vertex 1 {m}
  79.3109283447266, -271.571838378906, 0, !- X,Y,Z Vertex 2 {m}
  79.3647613525391, -164.389266967773, 0, !- X,Y,Z Vertex 3 {m}
  79.3647613525391, -164.389266967773, 4.67999992370606; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2443,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3109283447266, -271.571838378906, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  79.3109283447266, -271.571838378906, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  79.3647613525391, -164.389266967773, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  79.3647613525391, -164.389266967773, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2444,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3109283447266, -271.571838378906, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  79.3109283447266, -271.571838378906, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  79.3647613525391, -164.389266967773, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  79.3647613525391, -164.389266967773, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2445,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3109283447266, -271.571838378906, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  79.3109283447266, -271.571838378906, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  79.3647613525391, -164.389266967773, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  79.3647613525391, -164.389266967773, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2446,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3109283447266, -271.571838378906, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  79.3109283447266, -271.571838378906, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  79.3647613525391, -164.389266967773, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  79.3647613525391, -164.389266967773, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2447,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  79.3109283447266, -271.571838378906, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  79.3109283447266, -271.571838378906, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  79.3647613525391, -164.389266967773, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  79.3647613525391, -164.389266967773, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2461,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4454116821289, -186.376174926758, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -61.4454116821289, -186.376174926758, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -61.4881286621094, -271.401824951172, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -61.4881286621094, -271.401824951172, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2462,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4454116821289, -186.376174926758, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -61.4454116821289, -186.376174926758, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -61.4881286621094, -271.401824951172, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -61.4881286621094, -271.401824951172, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2464,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4454116821289, -186.376174926758, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -61.4454116821289, -186.376174926758, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -61.4881286621094, -271.401824951172, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -61.4881286621094, -271.401824951172, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2465,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4454116821289, -186.376174926758, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -61.4454116821289, -186.376174926758, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -61.4881286621094, -271.401824951172, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -61.4881286621094, -271.401824951172, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2466,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4454116821289, -186.376174926758, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -61.4454116821289, -186.376174926758, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -61.4881286621094, -271.401824951172, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -61.4881286621094, -271.401824951172, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2467,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4454116821289, -186.376174926758, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -61.4454116821289, -186.376174926758, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -61.4881286621094, -271.401824951172, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -61.4881286621094, -271.401824951172, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2468,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4454116821289, -186.376174926758, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -61.4454116821289, -186.376174926758, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -61.4881286621094, -271.401824951172, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -61.4881286621094, -271.401824951172, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2469,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4454116821289, -186.376174926758, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -61.4454116821289, -186.376174926758, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  -61.4881286621094, -271.401824951172, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -61.4881286621094, -271.401824951172, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2470,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4454116821289, -186.376174926758, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -61.4454116821289, -186.376174926758, 0, !- X,Y,Z Vertex 2 {m}
  -61.4881286621094, -271.401824951172, 0, !- X,Y,Z Vertex 3 {m}
  -61.4881286621094, -271.401824951172, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2471,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4454116821289, -186.376174926758, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -61.4454116821289, -186.376174926758, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -61.4881286621094, -271.401824951172, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -61.4881286621094, -271.401824951172, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2489,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4881286621094, -271.401824951172, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -61.4881286621094, -271.401824951172, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -35.5186767578125, -271.414886474609, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -35.5186767578125, -271.414886474609, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2491,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4881286621094, -271.401824951172, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -61.4881286621094, -271.401824951172, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -35.5186767578125, -271.414886474609, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -35.5186767578125, -271.414886474609, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2492,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4881286621094, -271.401824951172, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -61.4881286621094, -271.401824951172, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -35.5186767578125, -271.414886474609, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -35.5186767578125, -271.414886474609, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2493,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4881286621094, -271.401824951172, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -61.4881286621094, -271.401824951172, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -35.5186767578125, -271.414886474609, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -35.5186767578125, -271.414886474609, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2494,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4881286621094, -271.401824951172, 4.67999992370605, !- X,Y,Z Vertex 1 {m}
  -61.4881286621094, -271.401824951172, 0, !- X,Y,Z Vertex 2 {m}
  -35.5186767578125, -271.414886474609, 0, !- X,Y,Z Vertex 3 {m}
  -35.5186767578125, -271.414886474609, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2495,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4881286621094, -271.401824951172, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -61.4881286621094, -271.401824951172, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -35.5186767578125, -271.414886474609, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -35.5186767578125, -271.414886474609, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2496,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4881286621094, -271.401824951172, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -61.4881286621094, -271.401824951172, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -35.5186767578125, -271.414886474609, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -35.5186767578125, -271.414886474609, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2497,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4881286621094, -271.401824951172, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -61.4881286621094, -271.401824951172, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -35.5186767578125, -271.414886474609, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -35.5186767578125, -271.414886474609, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2498,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4881286621094, -271.401824951172, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -61.4881286621094, -271.401824951172, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -35.5186767578125, -271.414886474609, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -35.5186767578125, -271.414886474609, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2499,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.4881286621094, -271.401824951172, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -61.4881286621094, -271.401824951172, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -35.5186767578125, -271.414886474609, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -35.5186767578125, -271.414886474609, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2513,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2483291625976, -271.57373046875, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -93.2483291625976, -271.57373046875, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -93.2055206298828, -186.360214233398, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -93.2055206298828, -186.360214233398, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2514,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2483291625976, -271.57373046875, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -93.2483291625976, -271.57373046875, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -93.2055206298828, -186.360214233398, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -93.2055206298828, -186.360214233398, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2515,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2483291625976, -271.57373046875, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -93.2483291625976, -271.57373046875, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -93.2055206298828, -186.360214233398, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -93.2055206298828, -186.360214233398, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2516,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2483291625976, -271.57373046875, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -93.2483291625976, -271.57373046875, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -93.2055206298828, -186.360214233398, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -93.2055206298828, -186.360214233398, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2517,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2483291625976, -271.57373046875, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -93.2483291625976, -271.57373046875, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -93.2055206298828, -186.360214233398, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -93.2055206298828, -186.360214233398, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2518,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2483291625976, -271.57373046875, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -93.2483291625976, -271.57373046875, 3.20822185242476e-033, !- X,Y,Z Vertex 2 {m}
  -93.2055206298828, -186.360214233398, 0, !- X,Y,Z Vertex 3 {m}
  -93.2055206298828, -186.360214233398, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2519,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2483291625976, -271.57373046875, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -93.2483291625976, -271.57373046875, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -93.2055206298828, -186.360214233398, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -93.2055206298828, -186.360214233398, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2520,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2483291625976, -271.57373046875, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -93.2483291625976, -271.57373046875, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  -93.2055206298828, -186.360214233398, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -93.2055206298828, -186.360214233398, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2521,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2483291625976, -271.57373046875, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -93.2483291625976, -271.57373046875, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -93.2055206298828, -186.360214233398, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -93.2055206298828, -186.360214233398, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2522,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2483291625976, -271.57373046875, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -93.2483291625976, -271.57373046875, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -93.2055206298828, -186.360214233398, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -93.2055206298828, -186.360214233398, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2534,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2055206298828, -186.360214233398, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -93.2055206298828, -186.360214233398, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -61.4454116821289, -186.376174926758, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -61.4454116821289, -186.376174926758, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2535,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2055206298828, -186.360214233398, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -93.2055206298828, -186.360214233398, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -61.4454116821289, -186.376174926758, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -61.4454116821289, -186.376174926758, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2536,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2055206298828, -186.360214233398, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -93.2055206298828, -186.360214233398, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -61.4454116821289, -186.376174926758, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -61.4454116821289, -186.376174926758, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2537,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2055206298828, -186.360214233398, 4.67999992370605, !- X,Y,Z Vertex 1 {m}
  -93.2055206298828, -186.360214233398, -2.43493519478845e-033, !- X,Y,Z Vertex 2 {m}
  -61.4454116821289, -186.376174926758, -2.43493519478845e-033, !- X,Y,Z Vertex 3 {m}
  -61.4454116821289, -186.376174926758, 4.67999992370606; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2538,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2055206298828, -186.360214233398, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -93.2055206298828, -186.360214233398, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -61.4454116821289, -186.376174926758, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  -61.4454116821289, -186.376174926758, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2539,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2055206298828, -186.360214233398, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -93.2055206298828, -186.360214233398, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -61.4454116821289, -186.376174926758, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -61.4454116821289, -186.376174926758, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2540,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2055206298828, -186.360214233398, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -93.2055206298828, -186.360214233398, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -61.4454116821289, -186.376174926758, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -61.4454116821289, -186.376174926758, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2541,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2055206298828, -186.360214233398, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -93.2055206298828, -186.360214233398, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -61.4454116821289, -186.376174926758, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -61.4454116821289, -186.376174926758, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2542,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2055206298828, -186.360214233398, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -93.2055206298828, -186.360214233398, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -61.4454116821289, -186.376174926758, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -61.4454116821289, -186.376174926758, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2543,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2055206298828, -186.360214233398, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -93.2055206298828, -186.360214233398, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -61.4454116821289, -186.376174926758, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -61.4454116821289, -186.376174926758, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2555,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.90298461914063, -186.495666503906, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -3.90298461914063, -186.495666503906, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -3.94572448730469, -271.572906494141, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -3.94572448730469, -271.572906494141, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2556,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.90298461914063, -186.495666503906, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -3.90298461914063, -186.495666503906, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -3.94572448730469, -271.572906494141, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -3.94572448730469, -271.572906494141, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2557,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.90298461914063, -186.495666503906, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -3.90298461914063, -186.495666503906, 0, !- X,Y,Z Vertex 2 {m}
  -3.94572448730469, -271.572906494141, 0, !- X,Y,Z Vertex 3 {m}
  -3.94572448730469, -271.572906494141, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2558,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.90298461914063, -186.495666503906, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -3.90298461914063, -186.495666503906, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  -3.94572448730469, -271.572906494141, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -3.94572448730469, -271.572906494141, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2559,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.90298461914063, -186.495666503906, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -3.90298461914063, -186.495666503906, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -3.94572448730469, -271.572906494141, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -3.94572448730469, -271.572906494141, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2560,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.90298461914063, -186.495666503906, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -3.90298461914063, -186.495666503906, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -3.94572448730469, -271.572906494141, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -3.94572448730469, -271.572906494141, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2561,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.90298461914063, -186.495666503906, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -3.90298461914063, -186.495666503906, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -3.94572448730469, -271.572906494141, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -3.94572448730469, -271.572906494141, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2562,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.90298461914063, -186.495666503906, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -3.90298461914063, -186.495666503906, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -3.94572448730469, -271.572906494141, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -3.94572448730469, -271.572906494141, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2563,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.90298461914063, -186.495666503906, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -3.90298461914063, -186.495666503906, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -3.94572448730469, -271.572906494141, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -3.94572448730469, -271.572906494141, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2564,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.90298461914063, -186.495666503906, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -3.90298461914063, -186.495666503906, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -3.94572448730469, -271.572906494141, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -3.94572448730469, -271.572906494141, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2576,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.94572448730469, -271.572906494141, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -3.94572448730469, -271.572906494141, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  21.8876953125, -271.585876464844, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  21.8876953125, -271.585876464844, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2577,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.94572448730469, -271.572906494141, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -3.94572448730469, -271.572906494141, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  21.8876953125, -271.585876464844, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  21.8876953125, -271.585876464844, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2578,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.94572448730469, -271.572906494141, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -3.94572448730469, -271.572906494141, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  21.8876953125, -271.585876464844, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  21.8876953125, -271.585876464844, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2579,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8876953125, -271.585876464844, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -3.94572448730469, -271.572906494141, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -3.94572448730469, -271.572906494141, -3.8207728078012e-033, !- X,Y,Z Vertex 3 {m}
  21.8876953125, -271.585876464844, -3.8207728078012e-033; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2580,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.94572448730469, -271.572906494141, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -3.94572448730469, -271.572906494141, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  21.8876953125, -271.585876464844, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  21.8876953125, -271.585876464844, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2581,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.94572448730469, -271.572906494141, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -3.94572448730469, -271.572906494141, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  21.8876953125, -271.585876464844, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  21.8876953125, -271.585876464844, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2582,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.94572448730469, -271.572906494141, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -3.94572448730469, -271.572906494141, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  21.8876953125, -271.585876464844, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  21.8876953125, -271.585876464844, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2583,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.94572448730469, -271.572906494141, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -3.94572448730469, -271.572906494141, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  21.8876953125, -271.585876464844, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  21.8876953125, -271.585876464844, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2584,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.94572448730469, -271.572906494141, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -3.94572448730469, -271.572906494141, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  21.8876953125, -271.585876464844, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  21.8876953125, -271.585876464844, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2585,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.94572448730469, -271.572906494141, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -3.94572448730469, -271.572906494141, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  21.8876953125, -271.585876464844, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  21.8876953125, -271.585876464844, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2597,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5186767578125, -271.414886474609, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -35.5186767578125, -271.414886474609, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -35.4759979248047, -186.479797363281, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -35.4759979248047, -186.479797363281, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2598,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5186767578125, -271.414886474609, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -35.5186767578125, -271.414886474609, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -35.4759979248047, -186.479797363281, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -35.4759979248047, -186.479797363281, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2599,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5186767578125, -271.414886474609, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -35.5186767578125, -271.414886474609, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -35.4759979248047, -186.479797363281, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -35.4759979248047, -186.479797363281, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2600,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5186767578125, -271.414886474609, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -35.5186767578125, -271.414886474609, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -35.4759979248047, -186.479797363281, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -35.4759979248047, -186.479797363281, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2601,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5186767578125, -271.414886474609, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -35.5186767578125, -271.414886474609, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -35.4759979248047, -186.479797363281, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -35.4759979248047, -186.479797363281, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2602,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5186767578125, -271.414886474609, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -35.5186767578125, -271.414886474609, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -35.4759979248047, -186.479797363281, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -35.4759979248047, -186.479797363281, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2603,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5186767578125, -271.414886474609, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -35.5186767578125, -271.414886474609, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -35.4759979248047, -186.479797363281, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -35.4759979248047, -186.479797363281, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2604,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5186767578125, -271.414886474609, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -35.5186767578125, -271.414886474609, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -35.4759979248047, -186.479797363281, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -35.4759979248047, -186.479797363281, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2605,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5186767578125, -271.414886474609, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -35.5186767578125, -271.414886474609, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -35.4759979248047, -186.479797363281, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -35.4759979248047, -186.479797363281, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2606,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5186767578125, -271.414886474609, 4.67999992370605, !- X,Y,Z Vertex 1 {m}
  -35.5186767578125, -271.414886474609, 0, !- X,Y,Z Vertex 2 {m}
  -35.4759979248047, -186.479797363281, 0, !- X,Y,Z Vertex 3 {m}
  -35.4759979248047, -186.479797363281, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2618,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.4759979248047, -186.479797363281, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -35.4759979248047, -186.479797363281, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -3.90298461914063, -186.495666503906, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -3.90298461914063, -186.495666503906, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2619,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.4759979248047, -186.479797363281, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -35.4759979248047, -186.479797363281, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -3.90298461914063, -186.495666503906, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  -3.90298461914063, -186.495666503906, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2620,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.4759979248047, -186.479797363281, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -35.4759979248047, -186.479797363281, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -3.90298461914063, -186.495666503906, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -3.90298461914063, -186.495666503906, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2621,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.4759979248047, -186.479797363281, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -35.4759979248047, -186.479797363281, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -3.90298461914063, -186.495666503906, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -3.90298461914063, -186.495666503906, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2622,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.4759979248047, -186.479797363281, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -35.4759979248047, -186.479797363281, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -3.90298461914063, -186.495666503906, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -3.90298461914063, -186.495666503906, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2623,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.4759979248047, -186.479797363281, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -35.4759979248047, -186.479797363281, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -3.90298461914063, -186.495666503906, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -3.90298461914063, -186.495666503906, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2624,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.4759979248047, -186.479797363281, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -35.4759979248047, -186.479797363281, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -3.90298461914063, -186.495666503906, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -3.90298461914063, -186.495666503906, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2625,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.4759979248047, -186.479797363281, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -35.4759979248047, -186.479797363281, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -3.90298461914063, -186.495666503906, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -3.90298461914063, -186.495666503906, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2626,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.4759979248047, -186.479797363281, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -35.4759979248047, -186.479797363281, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -3.90298461914063, -186.495666503906, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -3.90298461914063, -186.495666503906, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2627,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.4759979248047, -186.479797363281, 4.67999992370605, !- X,Y,Z Vertex 1 {m}
  -35.4759979248047, -186.479797363281, 4.24696065150792e-036, !- X,Y,Z Vertex 2 {m}
  -3.90298461914063, -186.495666503906, 4.24696065150792e-036, !- X,Y,Z Vertex 3 {m}
  -3.90298461914063, -186.495666503906, 4.67999992370606; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2639,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.582885742188, -164.309112548828, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -176.582885742188, -164.309112548828, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -176.636764526367, -271.551635742188, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -176.636764526367, -271.551635742188, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2640,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.582885742188, -164.309112548828, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -176.582885742188, -164.309112548828, 0, !- X,Y,Z Vertex 2 {m}
  -176.636764526367, -271.551635742188, 1.84020782093056e-033, !- X,Y,Z Vertex 3 {m}
  -176.636764526367, -271.551635742188, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2641,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.582885742188, -164.309112548828, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -176.582885742188, -164.309112548828, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -176.636764526367, -271.551635742188, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -176.636764526367, -271.551635742188, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2642,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.582885742188, -164.309112548828, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -176.582885742188, -164.309112548828, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -176.636764526367, -271.551635742188, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -176.636764526367, -271.551635742188, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2643,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.582885742188, -164.309112548828, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -176.582885742188, -164.309112548828, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -176.636764526367, -271.551635742188, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -176.636764526367, -271.551635742188, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2644,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.582885742188, -164.309112548828, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -176.582885742188, -164.309112548828, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -176.636764526367, -271.551635742188, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -176.636764526367, -271.551635742188, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2645,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.582885742188, -164.309112548828, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -176.582885742188, -164.309112548828, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -176.636764526367, -271.551635742188, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -176.636764526367, -271.551635742188, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2646,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.582885742188, -164.309112548828, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -176.582885742188, -164.309112548828, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -176.636764526367, -271.551635742188, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -176.636764526367, -271.551635742188, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2647,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.582885742188, -164.309112548828, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -176.582885742188, -164.309112548828, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -176.636764526367, -271.551635742188, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -176.636764526367, -271.551635742188, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2648,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.582885742188, -164.309112548828, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -176.582885742188, -164.309112548828, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  -176.636764526367, -271.551635742188, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -176.636764526367, -271.551635742188, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2660,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.636764526367, -271.551635742188, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -176.636764526367, -271.551635742188, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -150.744186401367, -271.564666748047, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -150.744186401367, -271.564666748047, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2661,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.636764526367, -271.551635742188, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -176.636764526367, -271.551635742188, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -150.744186401367, -271.564666748047, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -150.744186401367, -271.564666748047, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2662,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.636764526367, -271.551635742188, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -176.636764526367, -271.551635742188, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -150.744186401367, -271.564666748047, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -150.744186401367, -271.564666748047, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2663,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.636764526367, -271.551635742188, 4.67999992370605, !- X,Y,Z Vertex 1 {m}
  -176.636764526367, -271.551635742188, 0, !- X,Y,Z Vertex 2 {m}
  -150.744186401367, -271.564666748047, 0, !- X,Y,Z Vertex 3 {m}
  -150.744186401367, -271.564666748047, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2664,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.636764526367, -271.551635742188, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -176.636764526367, -271.551635742188, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -150.744186401367, -271.564666748047, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -150.744186401367, -271.564666748047, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2665,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.636764526367, -271.551635742188, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -176.636764526367, -271.551635742188, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -150.744186401367, -271.564666748047, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -150.744186401367, -271.564666748047, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2666,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.636764526367, -271.551635742188, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -176.636764526367, -271.551635742188, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -150.744186401367, -271.564666748047, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -150.744186401367, -271.564666748047, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2667,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.636764526367, -271.551635742188, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -176.636764526367, -271.551635742188, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -150.744186401367, -271.564666748047, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -150.744186401367, -271.564666748047, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2668,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.636764526367, -271.551635742188, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -176.636764526367, -271.551635742188, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -150.744186401367, -271.564666748047, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -150.744186401367, -271.564666748047, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2669,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.636764526367, -271.551635742188, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -176.636764526367, -271.551635742188, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -150.744186401367, -271.564666748047, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -150.744186401367, -271.564666748047, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2681,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.306228637695, -162.336608886719, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -153.306228637695, -162.336608886719, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -153.307220458984, -164.32080078125, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -153.307220458984, -164.32080078125, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2682,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.306228637695, -162.336608886719, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -153.306228637695, -162.336608886719, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -153.307220458984, -164.32080078125, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -153.307220458984, -164.32080078125, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2683,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.306228637695, -162.336608886719, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -153.306228637695, -162.336608886719, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -153.307220458984, -164.32080078125, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -153.307220458984, -164.32080078125, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2684,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.306228637695, -162.336608886719, 4.67999992370605, !- X,Y,Z Vertex 1 {m}
  -153.306228637695, -162.336608886719, 0, !- X,Y,Z Vertex 2 {m}
  -153.307220458984, -164.32080078125, 0, !- X,Y,Z Vertex 3 {m}
  -153.307220458984, -164.32080078125, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2685,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.306228637695, -162.336608886719, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -153.306228637695, -162.336608886719, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -153.307220458984, -164.32080078125, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -153.307220458984, -164.32080078125, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2686,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.306228637695, -162.336608886719, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -153.306228637695, -162.336608886719, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -153.307220458984, -164.32080078125, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -153.307220458984, -164.32080078125, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2687,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.306228637695, -162.336608886719, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -153.306228637695, -162.336608886719, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -153.307220458984, -164.32080078125, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -153.307220458984, -164.32080078125, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2688,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.306228637695, -162.336608886719, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -153.306228637695, -162.336608886719, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -153.307220458984, -164.32080078125, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -153.307220458984, -164.32080078125, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2689,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.306228637695, -162.336608886719, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -153.306228637695, -162.336608886719, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -153.307220458984, -164.32080078125, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -153.307220458984, -164.32080078125, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2690,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.306228637695, -162.336608886719, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -153.306228637695, -162.336608886719, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -153.307220458984, -164.32080078125, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -153.307220458984, -164.32080078125, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2702,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.307220458984, -164.32080078125, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -153.307220458984, -164.32080078125, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -176.582885742188, -164.309112548828, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -176.582885742188, -164.309112548828, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2703,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.307220458984, -164.32080078125, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -153.307220458984, -164.32080078125, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -176.582885742188, -164.309112548828, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -176.582885742188, -164.309112548828, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2704,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.307220458984, -164.32080078125, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -153.307220458984, -164.32080078125, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -176.582885742188, -164.309112548828, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -176.582885742188, -164.309112548828, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2705,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.582885742188, -164.309112548828, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -153.307220458984, -164.32080078125, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -153.307220458984, -164.32080078125, -3.18524751632911e-033, !- X,Y,Z Vertex 3 {m}
  -176.582885742188, -164.309112548828, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2706,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.307220458984, -164.32080078125, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -153.307220458984, -164.32080078125, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -176.582885742188, -164.309112548828, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  -176.582885742188, -164.309112548828, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2707,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.307220458984, -164.32080078125, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -153.307220458984, -164.32080078125, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -176.582885742188, -164.309112548828, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -176.582885742188, -164.309112548828, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2708,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.307220458984, -164.32080078125, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -153.307220458984, -164.32080078125, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -176.582885742188, -164.309112548828, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -176.582885742188, -164.309112548828, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2709,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.307220458984, -164.32080078125, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -153.307220458984, -164.32080078125, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -176.582885742188, -164.309112548828, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -176.582885742188, -164.309112548828, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2710,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.307220458984, -164.32080078125, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -153.307220458984, -164.32080078125, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -176.582885742188, -164.309112548828, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -176.582885742188, -164.309112548828, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2711,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.307220458984, -164.32080078125, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -153.307220458984, -164.32080078125, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -176.582885742188, -164.309112548828, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -176.582885742188, -164.309112548828, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2723,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.177490234375, -186.292022705078, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -119.177490234375, -186.292022705078, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -119.220329284668, -271.560699462891, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -119.220329284668, -271.560699462891, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2724,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.177490234375, -186.292022705078, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -119.177490234375, -186.292022705078, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -119.220329284668, -271.560699462891, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -119.220329284668, -271.560699462891, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2725,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.177490234375, -186.292022705078, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -119.177490234375, -186.292022705078, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -119.220329284668, -271.560699462891, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -119.220329284668, -271.560699462891, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2726,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.177490234375, -186.292022705078, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -119.177490234375, -186.292022705078, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -119.220329284668, -271.560699462891, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -119.220329284668, -271.560699462891, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2727,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.177490234375, -186.292022705078, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -119.177490234375, -186.292022705078, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -119.220329284668, -271.560699462891, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -119.220329284668, -271.560699462891, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2728,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.177490234375, -186.292022705078, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -119.177490234375, -186.292022705078, 0, !- X,Y,Z Vertex 2 {m}
  -119.220329284668, -271.560699462891, 0, !- X,Y,Z Vertex 3 {m}
  -119.220329284668, -271.560699462891, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2729,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.177490234375, -186.292022705078, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -119.177490234375, -186.292022705078, 4.67999992370606, !- X,Y,Z Vertex 2 {m}
  -119.220329284668, -271.560699462891, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -119.220329284668, -271.560699462891, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2730,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.177490234375, -186.292022705078, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -119.177490234375, -186.292022705078, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -119.220329284668, -271.560699462891, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -119.220329284668, -271.560699462891, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2731,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.177490234375, -186.292022705078, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -119.177490234375, -186.292022705078, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -119.220329284668, -271.560699462891, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -119.220329284668, -271.560699462891, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2732,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.177490234375, -186.292022705078, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -119.177490234375, -186.292022705078, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -119.220329284668, -271.560699462891, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -119.220329284668, -271.560699462891, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2744,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.220329284668, -271.560699462891, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -119.220329284668, -271.560699462891, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -93.2483291625976, -271.57373046875, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -93.2483291625976, -271.57373046875, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2745,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.2483291625976, -271.57373046875, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -119.220329284668, -271.560699462891, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -119.220329284668, -271.560699462891, 0, !- X,Y,Z Vertex 3 {m}
  -93.2483291625976, -271.57373046875, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2746,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.220329284668, -271.560699462891, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -119.220329284668, -271.560699462891, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -93.2483291625976, -271.57373046875, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -93.2483291625976, -271.57373046875, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2747,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.220329284668, -271.560699462891, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -119.220329284668, -271.560699462891, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -93.2483291625976, -271.57373046875, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -93.2483291625976, -271.57373046875, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2748,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.220329284668, -271.560699462891, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -119.220329284668, -271.560699462891, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -93.2483291625976, -271.57373046875, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -93.2483291625976, -271.57373046875, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2749,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.220329284668, -271.560699462891, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -119.220329284668, -271.560699462891, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -93.2483291625976, -271.57373046875, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -93.2483291625976, -271.57373046875, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2750,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.220329284668, -271.560699462891, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -119.220329284668, -271.560699462891, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -93.2483291625976, -271.57373046875, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -93.2483291625976, -271.57373046875, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2751,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.220329284668, -271.560699462891, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -119.220329284668, -271.560699462891, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -93.2483291625976, -271.57373046875, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -93.2483291625976, -271.57373046875, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2752,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.220329284668, -271.560699462891, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -119.220329284668, -271.560699462891, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -93.2483291625976, -271.57373046875, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -93.2483291625976, -271.57373046875, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2753,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.220329284668, -271.560699462891, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -119.220329284668, -271.560699462891, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -93.2483291625976, -271.57373046875, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  -93.2483291625976, -271.57373046875, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2765,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.744186401367, -271.564666748047, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -150.744186401367, -271.564666748047, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -150.701324462891, -186.276184082031, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -150.701324462891, -186.276184082031, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2766,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.744186401367, -271.564666748047, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -150.744186401367, -271.564666748047, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -150.701324462891, -186.276184082031, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -150.701324462891, -186.276184082031, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2767,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.744186401367, -271.564666748047, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -150.744186401367, -271.564666748047, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -150.701324462891, -186.276184082031, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -150.701324462891, -186.276184082031, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2768,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.744186401367, -271.564666748047, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -150.744186401367, -271.564666748047, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -150.701324462891, -186.276184082031, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -150.701324462891, -186.276184082031, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2769,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.744186401367, -271.564666748047, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -150.744186401367, -271.564666748047, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -150.701324462891, -186.276184082031, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -150.701324462891, -186.276184082031, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2770,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.744186401367, -271.564666748047, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -150.744186401367, -271.564666748047, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -150.701324462891, -186.276184082031, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -150.701324462891, -186.276184082031, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2771,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.744186401367, -271.564666748047, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -150.744186401367, -271.564666748047, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -150.701324462891, -186.276184082031, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -150.701324462891, -186.276184082031, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2772,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.744186401367, -271.564666748047, 4.67999992370605, !- X,Y,Z Vertex 1 {m}
  -150.744186401367, -271.564666748047, 0, !- X,Y,Z Vertex 2 {m}
  -150.701324462891, -186.276184082031, 0, !- X,Y,Z Vertex 3 {m}
  -150.701324462891, -186.276184082031, 4.67999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2773,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.744186401367, -271.564666748047, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -150.744186401367, -271.564666748047, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -150.701324462891, -186.276184082031, 4.67999992370605, !- X,Y,Z Vertex 3 {m}
  -150.701324462891, -186.276184082031, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2774,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.744186401367, -271.564666748047, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -150.744186401367, -271.564666748047, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -150.701324462891, -186.276184082031, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -150.701324462891, -186.276184082031, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2786,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.701324462891, -186.276184082031, 32.7599994659424, !- X,Y,Z Vertex 1 {m}
  -150.701324462891, -186.276184082031, 28.0799995422363, !- X,Y,Z Vertex 2 {m}
  -119.177490234375, -186.292022705078, 28.0799995422363, !- X,Y,Z Vertex 3 {m}
  -119.177490234375, -186.292022705078, 32.7599994659424; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2787,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.701324462891, -186.276184082031, 28.0799995422363, !- X,Y,Z Vertex 1 {m}
  -150.701324462891, -186.276184082031, 23.3999996185303, !- X,Y,Z Vertex 2 {m}
  -119.177490234375, -186.292022705078, 23.3999996185303, !- X,Y,Z Vertex 3 {m}
  -119.177490234375, -186.292022705078, 28.0799995422363; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2788,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.701324462891, -186.276184082031, 18.7199996948242, !- X,Y,Z Vertex 1 {m}
  -150.701324462891, -186.276184082031, 14.0399997711182, !- X,Y,Z Vertex 2 {m}
  -119.177490234375, -186.292022705078, 14.0399997711182, !- X,Y,Z Vertex 3 {m}
  -119.177490234375, -186.292022705078, 18.7199996948242; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2789,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.701324462891, -186.276184082031, 23.3999996185303, !- X,Y,Z Vertex 1 {m}
  -150.701324462891, -186.276184082031, 18.7199996948242, !- X,Y,Z Vertex 2 {m}
  -119.177490234375, -186.292022705078, 18.7199996948242, !- X,Y,Z Vertex 3 {m}
  -119.177490234375, -186.292022705078, 23.3999996185303; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2790,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.701324462891, -186.276184082031, 9.35999984741211, !- X,Y,Z Vertex 1 {m}
  -150.701324462891, -186.276184082031, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -119.177490234375, -186.292022705078, 4.67999992370606, !- X,Y,Z Vertex 3 {m}
  -119.177490234375, -186.292022705078, 9.35999984741211; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2791,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.701324462891, -186.276184082031, 14.0399997711182, !- X,Y,Z Vertex 1 {m}
  -150.701324462891, -186.276184082031, 9.35999984741211, !- X,Y,Z Vertex 2 {m}
  -119.177490234375, -186.292022705078, 9.35999984741211, !- X,Y,Z Vertex 3 {m}
  -119.177490234375, -186.292022705078, 14.0399997711182; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2792,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -119.177490234375, -186.292022705078, 4.67999992370606, !- X,Y,Z Vertex 1 {m}
  -150.701324462891, -186.276184082031, 4.67999992370605, !- X,Y,Z Vertex 2 {m}
  -150.701324462891, -186.276184082031, 0, !- X,Y,Z Vertex 3 {m}
  -119.177490234375, -186.292022705078, 3.52152458861964e-035; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2793,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.701324462891, -186.276184082031, 42.1199993133545, !- X,Y,Z Vertex 1 {m}
  -150.701324462891, -186.276184082031, 37.4399993896484, !- X,Y,Z Vertex 2 {m}
  -119.177490234375, -186.292022705078, 37.4399993896484, !- X,Y,Z Vertex 3 {m}
  -119.177490234375, -186.292022705078, 42.1199993133545; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2794,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.701324462891, -186.276184082031, 37.4399993896484, !- X,Y,Z Vertex 1 {m}
  -150.701324462891, -186.276184082031, 32.7599994659424, !- X,Y,Z Vertex 2 {m}
  -119.177490234375, -186.292022705078, 32.7599994659424, !- X,Y,Z Vertex 3 {m}
  -119.177490234375, -186.292022705078, 37.4399993896484; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W2795,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.701324462891, -186.276184082031, 46.7999992370605, !- X,Y,Z Vertex 1 {m}
  -150.701324462891, -186.276184082031, 42.1199993133545, !- X,Y,Z Vertex 2 {m}
  -119.177490234375, -186.292022705078, 42.1199993133545, !- X,Y,Z Vertex 3 {m}
  -119.177490234375, -186.292022705078, 46.7999992370605; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB123W72,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -169.472305297852, -123.57746887207, 0, !- X,Y,Z Vertex 1 {m}
  -100.310859680176, -123.612228393555, 0, !- X,Y,Z Vertex 2 {m}
  -100.330307006836, -162.317626953125, 0, !- X,Y,Z Vertex 3 {m}
  -116.584785461426, -162.309478759766, 0, !- X,Y,Z Vertex 4 {m}
  -116.585784912109, -164.290817260742, 0, !- X,Y,Z Vertex 5 {m}
  79.3647613525391, -164.389266967773, 0, !- X,Y,Z Vertex 6 {m}
  79.3109283447266, -271.571838378906, 0, !- X,Y,Z Vertex 7 {m}
  53.6728820800781, -271.558959960938, 0, !- X,Y,Z Vertex 8 {m}
  53.7157287597656, -186.288940429688, 0, !- X,Y,Z Vertex 9 {m}
  21.9305572509766, -186.272964477539, 0, !- X,Y,Z Vertex 10 {m}
  21.8876953125, -271.585876464844, 0,    !- X,Y,Z Vertex 11 {m}
  -3.94572448730469, -271.572906494141, 0, !- X,Y,Z Vertex 12 {m}
  -3.90298461914063, -186.495666503906, 0, !- X,Y,Z Vertex 13 {m}
  -35.4759979248047, -186.479797363281, 0, !- X,Y,Z Vertex 14 {m}
  -35.5186767578125, -271.414886474609, 0, !- X,Y,Z Vertex 15 {m}
  -61.4881286621094, -271.401824951172, 0, !- X,Y,Z Vertex 16 {m}
  -61.4454116821289, -186.376174926758, 0, !- X,Y,Z Vertex 17 {m}
  -93.2055206298828, -186.360214233398, 0, !- X,Y,Z Vertex 18 {m}
  -93.2483291625976, -271.57373046875, 0, !- X,Y,Z Vertex 19 {m}
  -119.220329284668, -271.560699462891, 0, !- X,Y,Z Vertex 20 {m}
  -119.177490234375, -186.292022705078, 0, !- X,Y,Z Vertex 21 {m}
  -150.701324462891, -186.276184082031, 0, !- X,Y,Z Vertex 22 {m}
  -150.744186401367, -271.564666748047, 0, !- X,Y,Z Vertex 23 {m}
  -176.636764526367, -271.551635742188, 0, !- X,Y,Z Vertex 24 {m}
  -176.582885742188, -164.309112548828, 0, !- X,Y,Z Vertex 25 {m}
  -153.307220458984, -164.32080078125, 0, !- X,Y,Z Vertex 26 {m}
  -153.306228637695, -162.336608886719, 0, !- X,Y,Z Vertex 27 {m}
  -169.491775512695, -162.328491210938, 0; !- X,Y,Z Vertex 28 {m}

Shading:Building:Detailed,
  ShadingB2206W6661,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -218.346710205078, -287.435791015625, 36, !- X,Y,Z Vertex 1 {m}
  -218.346710205078, -287.435791015625, 30, !- X,Y,Z Vertex 2 {m}
  -223.20783996582, -288.691986083984, 30, !- X,Y,Z Vertex 3 {m}
  -223.20783996582, -288.691986083984, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6662,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -218.342398251022, -287.453212721482, 39.0000466451454, !- X,Y,Z Vertex 1 {m}
  -218.34052499848, -287.46078127494, 36.0000669093078, !- X,Y,Z Vertex 2 {m}
  -223.214025172418, -288.666995824669, 35.9999330906922, !- X,Y,Z Vertex 3 {m}
  -223.215898424961, -288.659427271211, 38.9999128265298; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6663,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -218.346710205078, -287.435791015625, 24, !- X,Y,Z Vertex 1 {m}
  -218.346710205078, -287.435791015625, 18, !- X,Y,Z Vertex 2 {m}
  -223.20783996582, -288.691986083984, 18, !- X,Y,Z Vertex 3 {m}
  -223.20783996582, -288.691986083984, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6664,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.214025203753, -288.666995698067, 6.00003345482338, !- X,Y,Z Vertex 1 {m}
  -218.340524967145, -287.460781401542, 5.99996654517662, !- X,Y,Z Vertex 2 {m}
  -218.342398229177, -287.453212809741, -2.33226908587245e-005, !- X,Y,Z Vertex 3 {m}
  -223.215898465785, -288.659427106266, 4.35869559081082e-005; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6665,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -218.346710205078, -287.435791015625, 12, !- X,Y,Z Vertex 1 {m}
  -218.346710205078, -287.435791015625, 6, !- X,Y,Z Vertex 2 {m}
  -223.20783996582, -288.691986083984, 6, !- X,Y,Z Vertex 3 {m}
  -223.20783996582, -288.691986083984, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6666,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -218.346710205078, -287.435791015625, 18, !- X,Y,Z Vertex 1 {m}
  -218.346710205078, -287.435791015625, 12, !- X,Y,Z Vertex 2 {m}
  -223.20783996582, -288.691986083984, 12, !- X,Y,Z Vertex 3 {m}
  -223.20783996582, -288.691986083984, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6667,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -218.346710205078, -287.435791015625, 30, !- X,Y,Z Vertex 1 {m}
  -218.346710205078, -287.435791015625, 24, !- X,Y,Z Vertex 2 {m}
  -223.20783996582, -288.691986083984, 24, !- X,Y,Z Vertex 3 {m}
  -223.20783996582, -288.691986083984, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6676,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -202.208494805427, -253.754294879486, 5.99999576217227, !- X,Y,Z Vertex 1 {m}
  -202.206895472715, -253.736015663388, 5.18772981239588e-005, !- X,Y,Z Vertex 2 {m}
  -203.766519629436, -253.599556969806, 5.15942246583975e-005, !- X,Y,Z Vertex 3 {m}
  -203.797079347593, -253.615302335433, 6.00000423782774; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6677,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.913988002577, -253.617306498515, 30.000000144436, !- X,Y,Z Vertex 1 {m}
  -202.208426219554, -253.753567759673, 29.999999855564, !- X,Y,Z Vertex 2 {m}
  -202.208320917874, -253.752249714326, 24.0000001469526, !- X,Y,Z Vertex 3 {m}
  -203.884883286979, -253.618305283045, 23.9999998530474; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6678,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -202.208428175818, -253.753578969489, 23.9999998505039, !- X,Y,Z Vertex 1 {m}
  -202.208318910794, -253.752238103872, 18.0000001521471, !- X,Y,Z Vertex 2 {m}
  -203.855675276782, -253.617997632682, 17.9999998478529, !- X,Y,Z Vertex 3 {m}
  -203.884776029035, -253.616976027882, 24.0000001494961; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6679,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.943199876647, -253.61763660043, 36.0000001396279, !- X,Y,Z Vertex 1 {m}
  -202.208424362762, -253.753556918575, 35.9999998603721, !- X,Y,Z Vertex 2 {m}
  -202.208322822039, -253.752260936026, 30.000000142019, !- X,Y,Z Vertex 3 {m}
  -203.914091400092, -253.618613322162, 29.999999857981; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6680,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.826351754379, -253.616313903383, 12.0000001604452, !- X,Y,Z Vertex 1 {m}
  -202.208432415919, -253.753602572353, 11.9999998395548, !- X,Y,Z Vertex 2 {m}
  -202.208314557431, -253.752213633787, 6.00000016339495, !- X,Y,Z Vertex 3 {m}
  -203.797259595589, -253.617383581132, 5.99999983660505; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6681,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.855563948895, -253.616645169587, 18.0000001548261, !- X,Y,Z Vertex 1 {m}
  -202.208430238681, -253.753590566967, 17.9999998451739, !- X,Y,Z Vertex 2 {m}
  -202.208316793355, -253.752226084294, 12.0000001576211, !- X,Y,Z Vertex 3 {m}
  -203.826467376944, -253.617690391442, 11.9999998423789; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6682,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -202.206667096376, -253.730993298578, 38.9998371832569, !- X,Y,Z Vertex 1 {m}
  -202.208391584912, -253.753139961105, 36.0000016751166, !- X,Y,Z Vertex 2 {m}
  -203.943232654498, -253.6180535579, 35.9999983248834, !- X,Y,Z Vertex 3 {m}
  -203.956012805272, -253.594777537424, 38.9998242592067; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6691,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.659313198624, -297.456995720015, 36.0000000715102, !- X,Y,Z Vertex 1 {m}
  -230.470016776211, -295.989377852701, 35.9999999284898, !- X,Y,Z Vertex 2 {m}
  -230.470939334789, -295.989258859165, 30.0000000727021, !- X,Y,Z Vertex 3 {m}
  -230.657162894403, -297.433052776953, 29.9999999272979; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6692,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.653320026389, -297.336662931947, 6.0000015593924, !- X,Y,Z Vertex 1 {m}
  -230.469871220231, -295.989400957776, 5.9999984406076, !- X,Y,Z Vertex 2 {m}
  -230.48510443635, -295.987326739482, 3.78330753693397e-005, !- X,Y,Z Vertex 3 {m}
  -230.665314173536, -297.310800647235, 3.57506611083918e-005; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6693,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.488587649317, -295.987003142712, 38.9998910745852, !- X,Y,Z Vertex 1 {m}
  -230.470837825541, -295.989272365537, 35.9999978135884, !- X,Y,Z Vertex 2 {m}
  -230.658492149294, -297.457101207179, 36.0000021864116, !- X,Y,Z Vertex 3 {m}
  -230.677765174689, -297.466746699687, 38.9998899791373; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6694,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.470009309031, -295.989379424929, 29.9999999261012, !- X,Y,Z Vertex 1 {m}
  -230.470947057771, -295.989257243619, 24.0000000751514, !- X,Y,Z Vertex 2 {m}
  -230.655927425778, -297.4089924559, 23.9999999248486, !- X,Y,Z Vertex 3 {m}
  -230.658092920161, -297.432932211189, 30.0000000738988; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6695,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.655653113666, -297.384804969409, 18.0000000790486, !- X,Y,Z Vertex 1 {m}
  -230.46999362424, -295.989382793511, 17.9999999209514, !- X,Y,Z Vertex 2 {m}
  -230.470963294259, -295.989253779909, 12.0000000804355, !- X,Y,Z Vertex 3 {m}
  -230.653455698004, -297.360872046413, 11.9999999195645; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6696,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.656872887752, -297.408868629251, 24.0000000764088, !- X,Y,Z Vertex 1 {m}
  -230.470001595797, -295.989381070268, 23.9999999235912, !- X,Y,Z Vertex 2 {m}
  -230.47095503987, -295.989255552208, 18.0000000777263, !- X,Y,Z Vertex 3 {m}
  -230.654691698036, -297.384932210712, 17.9999999222738; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6697,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.654433610995, -297.360741226469, 12.0000000818273, !- X,Y,Z Vertex 1 {m}
  -230.469985381268, -295.989384599853, 11.9999999181727, !- X,Y,Z Vertex 2 {m}
  -230.47097183501, -295.989251921276, 6.00000008328851, !- X,Y,Z Vertex 3 {m}
  -230.652219411609, -297.336811968447, 5.99999991671149; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6706,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.67756600727, -267.03288905387, 6.00000768949132, !- X,Y,Z Vertex 1 {m}
  -214.345642610894, -263.863076522302, 5.99999231050868, !- X,Y,Z Vertex 2 {m}
  -214.382130057429, -263.859255778802, 0.00021664086862103, !- X,Y,Z Vertex 3 {m}
  -214.714053453805, -267.029068310369, 0.000232019851255861; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6707,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.382126105536, -263.85925619262, 38.9995667668564, !- X,Y,Z Vertex 1 {m}
  -214.345642751163, -263.863076507614, 36.0000153772578, !- X,Y,Z Vertex 2 {m}
  -214.677565867001, -267.032889068558, 35.9999846227422, !- X,Y,Z Vertex 3 {m}
  -214.714049221373, -267.029068753563, 38.9995360123407; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6708,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.346893310547, -263.862945556641, 36, !- X,Y,Z Vertex 1 {m}
  -214.346893310547, -263.862945556641, 30, !- X,Y,Z Vertex 2 {m}
  -214.676315307617, -267.033020019531, 30, !- X,Y,Z Vertex 3 {m}
  -214.676315307617, -267.033020019531, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6709,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.346893310547, -263.862945556641, 12, !- X,Y,Z Vertex 1 {m}
  -214.346893310547, -263.862945556641, 6, !- X,Y,Z Vertex 2 {m}
  -214.676315307617, -267.033020019531, 6, !- X,Y,Z Vertex 3 {m}
  -214.676315307617, -267.033020019531, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6710,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.346893310547, -263.862945556641, 18, !- X,Y,Z Vertex 1 {m}
  -214.346893310547, -263.862945556641, 12, !- X,Y,Z Vertex 2 {m}
  -214.676315307617, -267.033020019531, 12, !- X,Y,Z Vertex 3 {m}
  -214.676315307617, -267.033020019531, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6711,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.346893310547, -263.862945556641, 24, !- X,Y,Z Vertex 1 {m}
  -214.346893310547, -263.862945556641, 18, !- X,Y,Z Vertex 2 {m}
  -214.676315307617, -267.033020019531, 18, !- X,Y,Z Vertex 3 {m}
  -214.676315307617, -267.033020019531, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6712,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.346893310547, -263.862945556641, 30, !- X,Y,Z Vertex 1 {m}
  -214.346893310547, -263.862945556641, 24, !- X,Y,Z Vertex 2 {m}
  -214.676315307617, -267.033020019531, 24, !- X,Y,Z Vertex 3 {m}
  -214.676315307617, -267.033020019531, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6721,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.959253553519, -253.603742108728, 38.9999230095241, !- X,Y,Z Vertex 1 {m}
  -203.943282659309, -253.61793810675, 35.9999982137049, !- X,Y,Z Vertex 2 {m}
  -205.531309109396, -253.769033000146, 36.0000017862951, !- X,Y,Z Vertex 3 {m}
  -205.532790970247, -253.753458457011, 38.999920196641; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6722,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -205.531378750148, -253.768265249042, 6.00000132692888, !- X,Y,Z Vertex 1 {m}
  -203.797162932168, -253.617109553768, 5.99999867307112, !- X,Y,Z Vertex 2 {m}
  -203.76975928724, -253.59606570387, 6.3111089061984e-005, !- X,Y,Z Vertex 3 {m}
  -205.532992505914, -253.749750558457, 5.88938103880454e-005; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6723,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.943193251602, -253.618885464312, 36.0000001225282, !- X,Y,Z Vertex 1 {m}
  -203.914096134231, -253.617364407157, 29.9999998796847, !- X,Y,Z Vertex 2 {m}
  -205.531285617196, -253.769287438922, 30.0000001203153, !- X,Y,Z Vertex 3 {m}
  -205.531398517103, -253.768085642584, 35.9999998774718; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6724,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.826360219783, -253.617567454205, 12.0000001064882, !- X,Y,Z Vertex 1 {m}
  -203.797249215683, -253.616126902792, 5.99999989530549, !- X,Y,Z Vertex 2 {m}
  -205.531292466633, -253.769247900018, 6.00000010469451, !- X,Y,Z Vertex 3 {m}
  -205.531391479811, -253.768126609422, 11.9999998935118; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6725,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.855568610148, -253.617896432161, 18.0000001101899, !- X,Y,Z Vertex 1 {m}
  -203.826460817593, -253.616436776119, 11.999999891698, !- X,Y,Z Vertex 2 {m}
  -205.531290882001, -253.769257287508, 12.000000108302, !- X,Y,Z Vertex 3 {m}
  -205.531393106724, -253.768116892284, 17.9999998898101; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6726,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.884776916306, -253.618225747762, 24.0000001140875, !- X,Y,Z Vertex 1 {m}
  -203.855672500766, -253.616746329179, 17.9999998879012, !- X,Y,Z Vertex 2 {m}
  -205.531289216106, -253.769266995266, 18.0000001120988, !- X,Y,Z Vertex 3 {m}
  -205.531394817843, -253.7681068375, 23.9999998859125; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6727,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.913985132293, -253.618555418795, 30.0000001181952, !- X,Y,Z Vertex 1 {m}
  -203.884884270906, -253.617055545424, 23.9999998839017, !- X,Y,Z Vertex 2 {m}
  -205.531287463243, -253.769277039838, 24.0000001160983, !- X,Y,Z Vertex 3 {m}
  -205.531396619134, -253.768096427284, 29.9999998818048; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6736,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.658400712763, -297.457043886054, 36.0000000682879, !- X,Y,Z Vertex 1 {m}
  -230.658072918967, -297.43300338721, 29.9999999332258, !- X,Y,Z Vertex 2 {m}
  -230.63221497917, -298.518513571174, 30.0000000667742, !- X,Y,Z Vertex 3 {m}
  -230.633114931017, -298.518535008928, 35.9999999317121; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6737,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.669482492775, -297.469338326795, 38.9999644747823, !- X,Y,Z Vertex 1 {m}
  -230.659148506959, -297.457062112022, 35.9999989612482, !- X,Y,Z Vertex 2 {m}
  -230.632367136821, -298.51851678296, 36.0000010387518, !- X,Y,Z Vertex 3 {m}
  -230.64300407871, -298.518785161784, 38.9999632994237; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6738,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.657183014682, -297.432982918749, 30.0000000653163, !- X,Y,Z Vertex 1 {m}
  -230.656835562365, -297.408940507548, 23.9999999361001, !- X,Y,Z Vertex 2 {m}
  -230.632224590129, -298.518514514237, 24.0000000638999, !- X,Y,Z Vertex 3 {m}
  -230.633104883455, -298.518534039635, 29.9999999346837; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6739,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.633184016699, -298.518532600006, 6.00000112154876, !- X,Y,Z Vertex 1 {m}
  -230.652192898866, -297.336736611983, 5.99999887845124, !- X,Y,Z Vertex 2 {m}
  -230.665415722612, -297.312907108989, 2.98017030738873e-005, !- X,Y,Z Vertex 3 {m}
  -230.646020235584, -298.518739067208, 2.85901985118543e-005; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6740,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.653527435483, -297.360799607226, 12.0000000574772, !- X,Y,Z Vertex 1 {m}
  -230.653125820244, -297.336752263418, 5.99999994369311, !- X,Y,Z Vertex 2 {m}
  -230.632251095321, -298.518516948571, 6.00000005630689, !- X,Y,Z Vertex 3 {m}
  -230.633077225725, -298.518531541362, 11.9999999425228; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6741,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.655964884729, -297.408921878975, 24.0000000625343, !- X,Y,Z Vertex 1 {m}
  -230.655598609934, -297.384877697701, 17.999999938793, !- X,Y,Z Vertex 2 {m}
  -230.632233796917, -298.518515387485, 18.000000061207, !- X,Y,Z Vertex 3 {m}
  -230.633095267765, -298.51853314281, 23.9999999374657; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6742,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.654746350027, -297.384860773206, 18.0000000599259, !- X,Y,Z Vertex 1 {m}
  -230.654362036844, -297.3608149515, 11.9999999413196, !- X,Y,Z Vertex 2 {m}
  -230.632242624364, -298.518516197088, 12.0000000586804, !- X,Y,Z Vertex 3 {m}
  -230.633086056824, -298.51853231198, 17.9999999400741; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6752,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.676315307617, -267.033020019531, 30, !- X,Y,Z Vertex 1 {m}
  -214.676315307617, -267.033020019531, 24, !- X,Y,Z Vertex 2 {m}
  -214.383834838867, -271.362976074219, 24, !- X,Y,Z Vertex 3 {m}
  -214.383834838867, -271.362976074219, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6753,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.676315307617, -267.033020019531, 12, !- X,Y,Z Vertex 1 {m}
  -214.676315307617, -267.033020019531, 6, !- X,Y,Z Vertex 2 {m}
  -214.383834838867, -271.362976074219, 6, !- X,Y,Z Vertex 3 {m}
  -214.383834838867, -271.362976074219, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6754,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.678271141247, -267.03315390774, 6.00001583600795, !- X,Y,Z Vertex 1 {m}
  -214.726622232132, -267.036463821661, 0.00040732547194373, !- X,Y,Z Vertex 2 {m}
  -214.430230096123, -271.366152099931, 0.000375653456053201, !- X,Y,Z Vertex 3 {m}
  -214.381879005237, -271.36284218601, 5.99998416399206; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6755,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.430221016273, -271.366151478362, 38.9992488401235, !- X,Y,Z Vertex 1 {m}
  -214.726612386744, -267.036463147687, 38.9991855084885, !- X,Y,Z Vertex 2 {m}
  -214.678270758478, -267.033153881537, 35.9999683341825, !- X,Y,Z Vertex 3 {m}
  -214.381879388006, -271.362842212213, 36.0000316658175; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6756,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.676315307617, -267.033020019531, 18, !- X,Y,Z Vertex 1 {m}
  -214.676315307617, -267.033020019531, 12, !- X,Y,Z Vertex 2 {m}
  -214.383834838867, -271.362976074219, 12, !- X,Y,Z Vertex 3 {m}
  -214.383834838867, -271.362976074219, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6757,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.676315307617, -267.033020019531, 24, !- X,Y,Z Vertex 1 {m}
  -214.676315307617, -267.033020019531, 18, !- X,Y,Z Vertex 2 {m}
  -214.383834838867, -271.362976074219, 18, !- X,Y,Z Vertex 3 {m}
  -214.383834838867, -271.362976074219, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6758,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.676315307617, -267.033020019531, 36, !- X,Y,Z Vertex 1 {m}
  -214.676315307617, -267.033020019531, 30, !- X,Y,Z Vertex 2 {m}
  -214.383834838867, -271.362976074219, 30, !- X,Y,Z Vertex 3 {m}
  -214.383834838867, -271.362976074219, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6767,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.452754370236, -299.669435250977, 38.9999593297523, !- X,Y,Z Vertex 1 {m}
  -230.643712001519, -298.520360848942, 38.999958551534, !- X,Y,Z Vertex 2 {m}
  -230.632763666715, -298.518541412264, 35.9999996108908, !- X,Y,Z Vertex 3 {m}
  -230.441806035433, -299.667615814299, 36.0000003891092; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6768,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.632659912109, -298.518524169922, 36, !- X,Y,Z Vertex 1 {m}
  -230.632659912109, -298.518524169922, 30, !- X,Y,Z Vertex 2 {m}
  -230.441909790039, -299.667633056641, 30, !- X,Y,Z Vertex 3 {m}
  -230.441909790039, -299.667633056641, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6769,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.63276366778, -298.518541412441, 6.00000019455658, !- X,Y,Z Vertex 1 {m}
  -230.643712114968, -298.520360867795, 2.07244457585924e-005, !- X,Y,Z Vertex 2 {m}
  -230.452754481555, -299.669435269476, 2.03353326005738e-005, !- X,Y,Z Vertex 3 {m}
  -230.441806034368, -299.667615814122, 5.99999980544342; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6770,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.632659912109, -298.518524169922, 18, !- X,Y,Z Vertex 1 {m}
  -230.632659912109, -298.518524169922, 12, !- X,Y,Z Vertex 2 {m}
  -230.441909790039, -299.667633056641, 12, !- X,Y,Z Vertex 3 {m}
  -230.441909790039, -299.667633056641, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6771,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.632659912109, -298.518524169922, 12, !- X,Y,Z Vertex 1 {m}
  -230.632659912109, -298.518524169922, 6, !- X,Y,Z Vertex 2 {m}
  -230.441909790039, -299.667633056641, 6, !- X,Y,Z Vertex 3 {m}
  -230.441909790039, -299.667633056641, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6772,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.632659912109, -298.518524169922, 24, !- X,Y,Z Vertex 1 {m}
  -230.632659912109, -298.518524169922, 18, !- X,Y,Z Vertex 2 {m}
  -230.441909790039, -299.667633056641, 18, !- X,Y,Z Vertex 3 {m}
  -230.441909790039, -299.667633056641, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6773,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.632659912109, -298.518524169922, 30, !- X,Y,Z Vertex 1 {m}
  -230.632659912109, -298.518524169922, 24, !- X,Y,Z Vertex 2 {m}
  -230.441909790039, -299.667633056641, 24, !- X,Y,Z Vertex 3 {m}
  -230.441909790039, -299.667633056641, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6782,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.20783996582, -288.691986083984, 30, !- X,Y,Z Vertex 1 {m}
  -223.20783996582, -288.691986083984, 24, !- X,Y,Z Vertex 2 {m}
  -224.478240966797, -289.188507080078, 24, !- X,Y,Z Vertex 3 {m}
  -224.478240966797, -289.188507080078, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6783,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.478565383308, -289.187673805648, 6.00000164439904, !- X,Y,Z Vertex 1 {m}
  -223.207515549309, -288.692819358414, 5.99999835560096, !- X,Y,Z Vertex 2 {m}
  -223.211518602074, -288.682537386315, 1.86462331953062e-005, !- X,Y,Z Vertex 3 {m}
  -224.482568436073, -289.177391833549, 2.19350312679561e-005; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6784,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.211518564754, -288.682537482175, 38.999962707912, !- X,Y,Z Vertex 1 {m}
  -223.207515552601, -288.69281934996, 36.0000032887647, !- X,Y,Z Vertex 2 {m}
  -224.478565380016, -289.187673814102, 35.9999967112353, !- X,Y,Z Vertex 3 {m}
  -224.48256839217, -289.177391946316, 38.9999561303825; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6785,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.20783996582, -288.691986083984, 36, !- X,Y,Z Vertex 1 {m}
  -223.20783996582, -288.691986083984, 30, !- X,Y,Z Vertex 2 {m}
  -224.478240966797, -289.188507080078, 30, !- X,Y,Z Vertex 3 {m}
  -224.478240966797, -289.188507080078, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6786,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.20783996582, -288.691986083984, 24, !- X,Y,Z Vertex 1 {m}
  -223.20783996582, -288.691986083984, 18, !- X,Y,Z Vertex 2 {m}
  -224.478240966797, -289.188507080078, 18, !- X,Y,Z Vertex 3 {m}
  -224.478240966797, -289.188507080078, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6787,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.20783996582, -288.691986083984, 18, !- X,Y,Z Vertex 1 {m}
  -223.20783996582, -288.691986083984, 12, !- X,Y,Z Vertex 2 {m}
  -224.478240966797, -289.188507080078, 12, !- X,Y,Z Vertex 3 {m}
  -224.478240966797, -289.188507080078, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6788,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.20783996582, -288.691986083984, 12, !- X,Y,Z Vertex 1 {m}
  -223.20783996582, -288.691986083984, 6, !- X,Y,Z Vertex 2 {m}
  -224.478240966797, -289.188507080078, 6, !- X,Y,Z Vertex 3 {m}
  -224.478240966797, -289.188507080078, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6797,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.034339911274, -262.536271683691, 36.0000005761817, !- X,Y,Z Vertex 1 {m}
  -212.564483049213, -259.085657778449, 35.9999994238183, !- X,Y,Z Vertex 2 {m}
  -212.566909292284, -259.084624272492, 30.0000005829502, !- X,Y,Z Vertex 3 {m}
  -214.020575214176, -262.497228567051, 29.9999994170498; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6798,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -212.61514111408, -259.064026915931, 38.998982404489, !- X,Y,Z Vertex 1 {m}
  -212.56294821255, -259.086314457924, 36.0000564001439, !- X,Y,Z Vertex 2 {m}
  -214.035874747937, -262.535615004216, 35.9999435998561, !- X,Y,Z Vertex 3 {m}
  -214.096178245729, -262.532323253983, 38.9988193671021; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6799,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -212.564470371897, -259.085665238551, 29.9999994108821, !- X,Y,Z Vertex 1 {m}
  -212.566922288704, -259.084616651975, 24.0000005961207, !- X,Y,Z Vertex 2 {m}
  -214.00922376373, -262.457159564972, 23.9999994038793, !- X,Y,Z Vertex 3 {m}
  -214.023014134563, -262.496187600992, 30.0000005891179; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6800,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.000363378019, -262.416018810763, 18.0000006163241, !- X,Y,Z Vertex 1 {m}
  -212.564444220388, -259.085680783588, 17.9999993836759, !- X,Y,Z Vertex 2 {m}
  -212.566949111437, -259.08460076678, 12.0000006238287, !- X,Y,Z Vertex 3 {m}
  -213.986520032944, -262.377022204975, 11.9999993761713; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6801,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -212.564430729831, -259.085688885393, 11.999999369365, !- X,Y,Z Vertex 1 {m}
  -212.566962955131, -259.084592484547, 6.00000063840854, !- X,Y,Z Vertex 2 {m}
  -213.975167735224, -262.336953864612, 5.99999936159146, !- X,Y,Z Vertex 3 {m}
  -213.98903841455, -262.375934086362, 12.000000630635; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6802,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.981103465332, -262.334363552248, 6.00004036085309, !- X,Y,Z Vertex 1 {m}
  -212.561027225023, -259.087182796911, 5.99995963914691, !- X,Y,Z Vertex 2 {m}
  -212.604630633529, -259.068113887739, 0.000337142986821582, !- X,Y,Z Vertex 3 {m}
  -214.008174137517, -262.277489615767, 0.000372894320762659; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6803,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.011688620804, -262.456103312757, 24.0000006024921, !- X,Y,Z Vertex 1 {m}
  -212.56445743163, -259.08567290419, 23.9999993975079, !- X,Y,Z Vertex 2 {m}
  -212.566935558916, -259.084608819588, 18.00000060974, !- X,Y,Z Vertex 3 {m}
  -213.997872039492, -262.417090774763, 17.99999939026; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6812,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -200.756272388467, -254.086108711009, 38.9999008284738, !- X,Y,Z Vertex 1 {m}
  -200.760336732478, -254.102919108821, 36.0000005345765, !- X,Y,Z Vertex 2 {m}
  -202.208352232366, -253.752824299382, 35.9999994654235, !- X,Y,Z Vertex 3 {m}
  -202.204287888354, -253.73601390157, 38.9998997593208; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6813,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -200.760314941406, -254.102828979492, 36, !- X,Y,Z Vertex 1 {m}
  -200.760314941406, -254.102828979492, 30, !- X,Y,Z Vertex 2 {m}
  -202.208374023438, -253.752914428711, 30, !- X,Y,Z Vertex 3 {m}
  -202.208374023438, -253.752914428711, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6814,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -200.760314941406, -254.102828979492, 12, !- X,Y,Z Vertex 1 {m}
  -200.760314941406, -254.102828979492, 6, !- X,Y,Z Vertex 2 {m}
  -202.208374023438, -253.752914428711, 6, !- X,Y,Z Vertex 3 {m}
  -202.208374023438, -253.752914428711, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6815,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -200.760314941406, -254.102828979492, 30, !- X,Y,Z Vertex 1 {m}
  -200.760314941406, -254.102828979492, 24, !- X,Y,Z Vertex 2 {m}
  -202.208374023438, -253.752914428711, 24, !- X,Y,Z Vertex 3 {m}
  -202.208374023438, -253.752914428711, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6816,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -200.760314941406, -254.102828979492, 24, !- X,Y,Z Vertex 1 {m}
  -200.760314941406, -254.102828979492, 18, !- X,Y,Z Vertex 2 {m}
  -202.208374023438, -253.752914428711, 18, !- X,Y,Z Vertex 3 {m}
  -202.208374023438, -253.752914428711, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6817,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -202.208352231822, -253.752824297136, 6.00000026729493, !- X,Y,Z Vertex 1 {m}
  -200.760336733022, -254.102919111067, 5.99999973270507, !- X,Y,Z Vertex 2 {m}
  -200.756272287698, -254.08610829422, 4.95869991248948e-005, !- X,Y,Z Vertex 3 {m}
  -202.204287786499, -253.736013480288, 5.01215889786057e-005; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6818,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -200.760314941406, -254.102828979492, 18, !- X,Y,Z Vertex 1 {m}
  -200.760314941406, -254.102828979492, 12, !- X,Y,Z Vertex 2 {m}
  -202.208374023438, -253.752914428711, 12, !- X,Y,Z Vertex 3 {m}
  -202.208374023438, -253.752914428711, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6827,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.021369325634, -262.496810467106, 30.0000000630529, !- X,Y,Z Vertex 1 {m}
  -214.010870916758, -262.456533400817, 23.999999938744, !- X,Y,Z Vertex 2 {m}
  -214.346479359309, -263.863044329802, 24.000000061256, !- X,Y,Z Vertex 3 {m}
  -214.347319404459, -263.862843886109, 29.9999999369471; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6828,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.032694653411, -262.536889642651, 36.0000000669294, !- X,Y,Z Vertex 1 {m}
  -214.022221755806, -262.496607630342, 29.9999999350339, !- X,Y,Z Vertex 2 {m}
  -214.346466974287, -263.863046722873, 30.0000000649661, !- X,Y,Z Vertex 3 {m}
  -214.347332530709, -263.862841333161, 35.9999999330706; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6829,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.010043237773, -262.456731408679, 24.0000000595034, !- X,Y,Z Vertex 1 {m}
  -213.999520775658, -262.41645906628, 17.9999999421453, !- X,Y,Z Vertex 2 {m}
  -214.346491046382, -263.863042041743, 18.0000000578547, !- X,Y,Z Vertex 3 {m}
  -214.347307038294, -263.86284632194, 23.9999999404966; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6830,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.998716453858, -262.416652459959, 18.0000000562453, !- X,Y,Z Vertex 1 {m}
  -213.988171275227, -262.376384632961, 11.9999999452711, !- X,Y,Z Vertex 2 {m}
  -214.346502092787, -263.863039852466, 12.0000000547289, !- X,Y,Z Vertex 3 {m}
  -214.347295368182, -263.862848648064, 17.9999999437547; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6831,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.347255454631, -263.862857491857, 6.00000038841743, !- X,Y,Z Vertex 1 {m}
  -213.976079459357, -262.336490370974, 5.99999961158257, !- X,Y,Z Vertex 2 {m}
  -213.972320840059, -262.294570513767, 7.74133001604099e-006, !- X,Y,Z Vertex 3 {m}
  -214.353331443022, -263.861379956726, 6.90521534128102e-006; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6832,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.987389030939, -262.376573614089, 12.0000000532474, !- X,Y,Z Vertex 1 {m}
  -213.976822364277, -262.336310106678, 5.99999994815048, !- X,Y,Z Vertex 2 {m}
  -214.346512549711, -263.863037756153, 6.00000005184952, !- X,Y,Z Vertex 3 {m}
  -214.347284337075, -263.862850871338, 11.9999999467526; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6833,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.042625133194, -262.555920029597, 38.9999937964618, !- X,Y,Z Vertex 1 {m}
  -214.033226388317, -262.536763544513, 35.9999998498394, !- X,Y,Z Vertex 2 {m}
  -214.346800795803, -263.862967431299, 36.0000001501606, !- X,Y,Z Vertex 3 {m}
  -214.351412270939, -263.861877070612, 38.9999926652788; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6842,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.478301600213, -289.188401845377, 6.0000002863501, !- X,Y,Z Vertex 1 {m}
  -224.485363865226, -289.176144654571, 3.36389210935528e-005, !- X,Y,Z Vertex 2 {m}
  -226.037473433355, -290.070428610302, 3.3066220889199e-005, !- X,Y,Z Vertex 3 {m}
  -226.030411168342, -290.082685801107, 5.9999997136499; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6843,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -226.037473316596, -290.070428812948, 38.999933868661, !- X,Y,Z Vertex 1 {m}
  -224.485363746444, -289.176144860727, 38.9999327232797, !- X,Y,Z Vertex 2 {m}
  -224.478301599202, -289.188401847132, 35.9999994273093, !- X,Y,Z Vertex 3 {m}
  -226.030411169353, -290.082685799352, 36.0000005726907; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6844,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.478240966797, -289.188507080078, 30, !- X,Y,Z Vertex 1 {m}
  -224.478240966797, -289.188507080078, 24, !- X,Y,Z Vertex 2 {m}
  -226.030471801758, -290.082580566406, 24, !- X,Y,Z Vertex 3 {m}
  -226.030471801758, -290.082580566406, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6845,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.478240966797, -289.188507080078, 24, !- X,Y,Z Vertex 1 {m}
  -224.478240966797, -289.188507080078, 18, !- X,Y,Z Vertex 2 {m}
  -226.030471801758, -290.082580566406, 18, !- X,Y,Z Vertex 3 {m}
  -226.030471801758, -290.082580566406, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6846,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.478240966797, -289.188507080078, 36, !- X,Y,Z Vertex 1 {m}
  -224.478240966797, -289.188507080078, 30, !- X,Y,Z Vertex 2 {m}
  -226.030471801758, -290.082580566406, 30, !- X,Y,Z Vertex 3 {m}
  -226.030471801758, -290.082580566406, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6847,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.478240966797, -289.188507080078, 18, !- X,Y,Z Vertex 1 {m}
  -224.478240966797, -289.188507080078, 12, !- X,Y,Z Vertex 2 {m}
  -226.030471801758, -290.082580566406, 12, !- X,Y,Z Vertex 3 {m}
  -226.030471801758, -290.082580566406, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6848,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -224.478240966797, -289.188507080078, 12, !- X,Y,Z Vertex 1 {m}
  -224.478240966797, -289.188507080078, 6, !- X,Y,Z Vertex 2 {m}
  -226.030471801758, -290.082580566406, 6, !- X,Y,Z Vertex 3 {m}
  -226.030471801758, -290.082580566406, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6857,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.441909790039, -299.667633056641, 18, !- X,Y,Z Vertex 1 {m}
  -230.441909790039, -299.667633056641, 12, !- X,Y,Z Vertex 2 {m}
  -230.086196899414, -300.813293457031, 12, !- X,Y,Z Vertex 3 {m}
  -230.086196899414, -300.813293457031, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6858,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.442308227417, -299.667757070333, 6.00000089259167, !- X,Y,Z Vertex 1 {m}
  -230.45456240657, -299.671571185395, 2.83447806756726e-005, !- X,Y,Z Vertex 2 {m}
  -230.09805264119, -300.816983558401, 2.65595973417665e-005, !- X,Y,Z Vertex 3 {m}
  -230.085798462036, -300.813169443339, 5.99999910740833; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6859,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.098052478459, -300.816983507751, 38.9999468815344, !- X,Y,Z Vertex 1 {m}
  -230.454562232901, -299.671571131341, 38.9999433112168, !- X,Y,Z Vertex 2 {m}
  -230.442308221948, -299.667757068631, 35.9999982148412, !- X,Y,Z Vertex 3 {m}
  -230.085798467505, -300.813169445041, 36.0000017851588; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6860,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.441909790039, -299.667633056641, 12, !- X,Y,Z Vertex 1 {m}
  -230.441909790039, -299.667633056641, 6, !- X,Y,Z Vertex 2 {m}
  -230.086196899414, -300.813293457031, 6, !- X,Y,Z Vertex 3 {m}
  -230.086196899414, -300.813293457031, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6861,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.441909790039, -299.667633056641, 30, !- X,Y,Z Vertex 1 {m}
  -230.441909790039, -299.667633056641, 24, !- X,Y,Z Vertex 2 {m}
  -230.086196899414, -300.813293457031, 24, !- X,Y,Z Vertex 3 {m}
  -230.086196899414, -300.813293457031, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6862,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.441909790039, -299.667633056641, 24, !- X,Y,Z Vertex 1 {m}
  -230.441909790039, -299.667633056641, 18, !- X,Y,Z Vertex 2 {m}
  -230.086196899414, -300.813293457031, 18, !- X,Y,Z Vertex 3 {m}
  -230.086196899414, -300.813293457031, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6863,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.441909790039, -299.667633056641, 36, !- X,Y,Z Vertex 1 {m}
  -230.441909790039, -299.667633056641, 30, !- X,Y,Z Vertex 2 {m}
  -230.086196899414, -300.813293457031, 30, !- X,Y,Z Vertex 3 {m}
  -230.086196899414, -300.813293457031, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6872,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -200.760161714205, -254.102459900748, 6.00000126188058, !- X,Y,Z Vertex 1 {m}
  -199.264191313139, -254.723528868783, 5.99999873811942, !- X,Y,Z Vertex 2 {m}
  -199.256926868797, -254.706030983484, 5.85634061876748e-005, !- X,Y,Z Vertex 3 {m}
  -200.752897269862, -254.084962015449, 6.10871673525373e-005; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6873,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.256927081506, -254.706031495836, 38.9998828766911, !- X,Y,Z Vertex 1 {m}
  -199.264191308556, -254.723528857743, 36.0000025236857, !- X,Y,Z Vertex 2 {m}
  -200.760161718788, -254.102459911788, 35.9999974763143, !- X,Y,Z Vertex 3 {m}
  -200.752897491738, -254.084962549881, 38.9998778293197; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6874,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.264038085938, -254.723159790039, 18, !- X,Y,Z Vertex 1 {m}
  -199.264038085938, -254.723159790039, 12, !- X,Y,Z Vertex 2 {m}
  -200.760314941406, -254.102828979492, 12, !- X,Y,Z Vertex 3 {m}
  -200.760314941406, -254.102828979492, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6875,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.264038085938, -254.723159790039, 12, !- X,Y,Z Vertex 1 {m}
  -199.264038085938, -254.723159790039, 6, !- X,Y,Z Vertex 2 {m}
  -200.760314941406, -254.102828979492, 6, !- X,Y,Z Vertex 3 {m}
  -200.760314941406, -254.102828979492, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6876,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.264038085938, -254.723159790039, 30, !- X,Y,Z Vertex 1 {m}
  -199.264038085938, -254.723159790039, 24, !- X,Y,Z Vertex 2 {m}
  -200.760314941406, -254.102828979492, 24, !- X,Y,Z Vertex 3 {m}
  -200.760314941406, -254.102828979492, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6877,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.264038085938, -254.723159790039, 36, !- X,Y,Z Vertex 1 {m}
  -199.264038085938, -254.723159790039, 30, !- X,Y,Z Vertex 2 {m}
  -200.760314941406, -254.102828979492, 30, !- X,Y,Z Vertex 3 {m}
  -200.760314941406, -254.102828979492, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6878,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -199.264038085938, -254.723159790039, 24, !- X,Y,Z Vertex 1 {m}
  -199.264038085938, -254.723159790039, 18, !- X,Y,Z Vertex 2 {m}
  -200.760314941406, -254.102828979492, 18, !- X,Y,Z Vertex 3 {m}
  -200.760314941406, -254.102828979492, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6887,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -229.672225952148, -293.785217285156, 24, !- X,Y,Z Vertex 1 {m}
  -229.672225952148, -293.785217285156, 18, !- X,Y,Z Vertex 2 {m}
  -230.185272216797, -294.955474853516, 18, !- X,Y,Z Vertex 3 {m}
  -230.185272216797, -294.955474853516, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6888,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -229.672357315996, -293.785159729798, 6.00000036394213, !- X,Y,Z Vertex 1 {m}
  -229.686303063104, -293.779049582469, 3.90004847258112e-005, !- X,Y,Z Vertex 2 {m}
  -230.199086600057, -294.949422261545, 3.82726004633703e-005, !- X,Y,Z Vertex 3 {m}
  -230.185140852949, -294.955532408874, 5.99999963605787; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6889,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -229.672225952148, -293.785217285156, 12, !- X,Y,Z Vertex 1 {m}
  -229.672225952148, -293.785217285156, 6, !- X,Y,Z Vertex 2 {m}
  -230.185272216797, -294.955474853516, 6, !- X,Y,Z Vertex 3 {m}
  -230.185272216797, -294.955474853516, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6890,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.199086333192, -294.949422378468, 38.9999234562778, !- X,Y,Z Vertex 1 {m}
  -229.686302791164, -293.779049701616, 38.9999220005374, !- X,Y,Z Vertex 2 {m}
  -229.672357313459, -293.78515973091, 35.9999992721298, !- X,Y,Z Vertex 3 {m}
  -230.185140855486, -294.955532407762, 36.0000007278702; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6891,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -229.672225952148, -293.785217285156, 18, !- X,Y,Z Vertex 1 {m}
  -229.672225952148, -293.785217285156, 12, !- X,Y,Z Vertex 2 {m}
  -230.185272216797, -294.955474853516, 12, !- X,Y,Z Vertex 3 {m}
  -230.185272216797, -294.955474853516, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6892,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -229.672225952148, -293.785217285156, 36, !- X,Y,Z Vertex 1 {m}
  -229.672225952148, -293.785217285156, 30, !- X,Y,Z Vertex 2 {m}
  -230.185272216797, -294.955474853516, 30, !- X,Y,Z Vertex 3 {m}
  -230.185272216797, -294.955474853516, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6893,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -229.672225952148, -293.785217285156, 30, !- X,Y,Z Vertex 1 {m}
  -229.672225952148, -293.785217285156, 24, !- X,Y,Z Vertex 2 {m}
  -230.185272216797, -294.955474853516, 24, !- X,Y,Z Vertex 3 {m}
  -230.185272216797, -294.955474853516, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6902,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -215.823319197768, -286.074702743434, 6.00000020482724, !- X,Y,Z Vertex 1 {m}
  -215.816731986302, -286.084232643524, 2.25733024033517e-005, !- X,Y,Z Vertex 2 {m}
  -216.67282491401, -286.675977059001, 2.21636479214264e-005, !- X,Y,Z Vertex 3 {m}
  -216.679412125475, -286.66644715891, 5.99999979517276; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6903,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -215.823379516602, -286.074615478516, 24, !- X,Y,Z Vertex 1 {m}
  -215.823379516602, -286.074615478516, 18, !- X,Y,Z Vertex 2 {m}
  -216.679351806641, -286.666534423828, 18, !- X,Y,Z Vertex 3 {m}
  -216.679351806641, -286.666534423828, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6904,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -215.823379516602, -286.074615478516, 18, !- X,Y,Z Vertex 1 {m}
  -215.823379516602, -286.074615478516, 12, !- X,Y,Z Vertex 2 {m}
  -216.679351806641, -286.666534423828, 12, !- X,Y,Z Vertex 3 {m}
  -216.679351806641, -286.666534423828, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6905,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -215.823379516602, -286.074615478516, 12, !- X,Y,Z Vertex 1 {m}
  -215.823379516602, -286.074615478516, 6, !- X,Y,Z Vertex 2 {m}
  -216.679351806641, -286.666534423828, 6, !- X,Y,Z Vertex 3 {m}
  -216.679351806641, -286.666534423828, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6906,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -216.672824987007, -286.675976953393, 38.9999556731999, !- X,Y,Z Vertex 1 {m}
  -215.816732060648, -286.084232535964, 38.9999548539001, !- X,Y,Z Vertex 2 {m}
  -215.823319198442, -286.074702742458, 35.9999995903501, !- X,Y,Z Vertex 3 {m}
  -216.679412124801, -286.666447159886, 36.0000004096499; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6907,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -215.823379516602, -286.074615478516, 36, !- X,Y,Z Vertex 1 {m}
  -215.823379516602, -286.074615478516, 30, !- X,Y,Z Vertex 2 {m}
  -216.679351806641, -286.666534423828, 30, !- X,Y,Z Vertex 3 {m}
  -216.679351806641, -286.666534423828, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6908,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -215.823379516602, -286.074615478516, 30, !- X,Y,Z Vertex 1 {m}
  -215.823379516602, -286.074615478516, 24, !- X,Y,Z Vertex 2 {m}
  -216.679351806641, -286.666534423828, 24, !- X,Y,Z Vertex 3 {m}
  -216.679351806641, -286.666534423828, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6917,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -206.381570008483, -253.938254791511, 38.9999347254986, !- X,Y,Z Vertex 1 {m}
  -206.376813056511, -253.951613935962, 36.0000017587739, !- X,Y,Z Vertex 2 {m}
  -207.769030449348, -254.447357621655, 35.9999982412261, !- X,Y,Z Vertex 3 {m}
  -207.773787401319, -254.433998477205, 38.9999312079508; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6918,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.769030451439, -254.447357615781, 6.00000087940168, !- X,Y,Z Vertex 1 {m}
  -206.37681305442, -253.951613941836, 5.99999912059832, !- X,Y,Z Vertex 2 {m}
  -206.381570086111, -253.938254573505, 3.2637797668096e-005, !- X,Y,Z Vertex 3 {m}
  -207.773787483131, -254.43399824745, 3.43966010385888e-005; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6919,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -206.376937866211, -253.951263427734, 12, !- X,Y,Z Vertex 1 {m}
  -206.376937866211, -253.951263427734, 6, !- X,Y,Z Vertex 2 {m}
  -207.768905639648, -254.447708129883, 6, !- X,Y,Z Vertex 3 {m}
  -207.768905639648, -254.447708129883, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6920,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -206.376937866211, -253.951263427734, 18, !- X,Y,Z Vertex 1 {m}
  -206.376937866211, -253.951263427734, 12, !- X,Y,Z Vertex 2 {m}
  -207.768905639648, -254.447708129883, 12, !- X,Y,Z Vertex 3 {m}
  -207.768905639648, -254.447708129883, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6921,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -206.376937866211, -253.951263427734, 36, !- X,Y,Z Vertex 1 {m}
  -206.376937866211, -253.951263427734, 30, !- X,Y,Z Vertex 2 {m}
  -207.768905639648, -254.447708129883, 30, !- X,Y,Z Vertex 3 {m}
  -207.768905639648, -254.447708129883, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6922,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -206.376937866211, -253.951263427734, 30, !- X,Y,Z Vertex 1 {m}
  -206.376937866211, -253.951263427734, 24, !- X,Y,Z Vertex 2 {m}
  -207.768905639648, -254.447708129883, 24, !- X,Y,Z Vertex 3 {m}
  -207.768905639648, -254.447708129883, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6923,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -206.376937866211, -253.951263427734, 24, !- X,Y,Z Vertex 1 {m}
  -206.376937866211, -253.951263427734, 18, !- X,Y,Z Vertex 2 {m}
  -207.768905639648, -254.447708129883, 18, !- X,Y,Z Vertex 3 {m}
  -207.768905639648, -254.447708129883, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6932,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.530242919922, -276.785766601563, 36, !- X,Y,Z Vertex 1 {m}
  -213.530242919922, -276.785766601563, 30, !- X,Y,Z Vertex 2 {m}
  -213.20881652832, -281.446655273438, 30, !- X,Y,Z Vertex 3 {m}
  -213.20881652832, -281.446655273438, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6933,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.160272556246, -281.443320030734, 38.9992008869765, !- X,Y,Z Vertex 1 {m}
  -213.480507652986, -276.782349510231, 38.9991812763184, !- X,Y,Z Vertex 2 {m}
  -213.529647272491, -276.785725677249, 35.999990194671, !- X,Y,Z Vertex 3 {m}
  -213.209412175751, -281.446696197752, 36.0000098053291; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6934,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.529647152009, -276.785725668971, 6.00000490365619, !- X,Y,Z Vertex 1 {m}
  -213.480497593009, -276.782348819055, 0.000409444642634273, !- X,Y,Z Vertex 2 {m}
  -213.160262737233, -281.443319356113, 0.000399637330258882, !- X,Y,Z Vertex 3 {m}
  -213.209412296233, -281.44669620603, 5.99999509634381; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6935,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.530242919922, -276.785766601563, 30, !- X,Y,Z Vertex 1 {m}
  -213.530242919922, -276.785766601563, 24, !- X,Y,Z Vertex 2 {m}
  -213.20881652832, -281.446655273438, 24, !- X,Y,Z Vertex 3 {m}
  -213.20881652832, -281.446655273438, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6936,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.530242919922, -276.785766601563, 18, !- X,Y,Z Vertex 1 {m}
  -213.530242919922, -276.785766601563, 12, !- X,Y,Z Vertex 2 {m}
  -213.20881652832, -281.446655273438, 12, !- X,Y,Z Vertex 3 {m}
  -213.20881652832, -281.446655273438, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6937,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.530242919922, -276.785766601563, 24, !- X,Y,Z Vertex 1 {m}
  -213.530242919922, -276.785766601563, 18, !- X,Y,Z Vertex 2 {m}
  -213.20881652832, -281.446655273438, 18, !- X,Y,Z Vertex 3 {m}
  -213.20881652832, -281.446655273438, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6938,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.530242919922, -276.785766601563, 12, !- X,Y,Z Vertex 1 {m}
  -213.530242919922, -276.785766601563, 6, !- X,Y,Z Vertex 2 {m}
  -213.20881652832, -281.446655273438, 6, !- X,Y,Z Vertex 3 {m}
  -213.20881652832, -281.446655273438, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6947,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.185272216797, -294.955474853516, 12, !- X,Y,Z Vertex 1 {m}
  -230.185272216797, -294.955474853516, 6, !- X,Y,Z Vertex 2 {m}
  -230.470474243164, -295.989318847656, 6, !- X,Y,Z Vertex 3 {m}
  -230.470474243164, -295.989318847656, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6948,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.185347067075, -294.955454216559, 6.00000011759079, !- X,Y,Z Vertex 1 {m}
  -230.194107215011, -294.953038957712, 1.38799002128951e-005, !- X,Y,Z Vertex 2 {m}
  -230.479159540822, -295.986924225766, 1.36447186408165e-005, !- X,Y,Z Vertex 3 {m}
  -230.470399392886, -295.989339484613, 5.99999988240921; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6949,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.185272216797, -294.955474853516, 36, !- X,Y,Z Vertex 1 {m}
  -230.185272216797, -294.955474853516, 30, !- X,Y,Z Vertex 2 {m}
  -230.470474243164, -295.989318847656, 30, !- X,Y,Z Vertex 3 {m}
  -230.470474243164, -295.989318847656, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6950,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.185272216797, -294.955474853516, 24, !- X,Y,Z Vertex 1 {m}
  -230.185272216797, -294.955474853516, 18, !- X,Y,Z Vertex 2 {m}
  -230.470474243164, -295.989318847656, 18, !- X,Y,Z Vertex 3 {m}
  -230.470474243164, -295.989318847656, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6951,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.185272216797, -294.955474853516, 18, !- X,Y,Z Vertex 1 {m}
  -230.185272216797, -294.955474853516, 12, !- X,Y,Z Vertex 2 {m}
  -230.470474243164, -295.989318847656, 12, !- X,Y,Z Vertex 3 {m}
  -230.470474243164, -295.989318847656, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6952,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.479159481058, -295.986924242244, 38.9999727107505, !- X,Y,Z Vertex 1 {m}
  -230.194107154216, -294.953038974474, 38.9999722403906, !- X,Y,Z Vertex 2 {m}
  -230.18534706656, -294.955454216701, 35.99999976482, !- X,Y,Z Vertex 3 {m}
  -230.470399393401, -295.989339484471, 36.00000023518; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6953,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -230.185272216797, -294.955474853516, 30, !- X,Y,Z Vertex 1 {m}
  -230.185272216797, -294.955474853516, 24, !- X,Y,Z Vertex 2 {m}
  -230.470474243164, -295.989318847656, 24, !- X,Y,Z Vertex 3 {m}
  -230.470474243164, -295.989318847656, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6962,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.776850571169, -254.432914746324, 38.9999054184268, !- X,Y,Z Vertex 1 {m}
  -207.768855778261, -254.447800971291, 36.000000593582, !- X,Y,Z Vertex 2 {m}
  -209.28776958795, -255.263548516014, 35.999999406418, !- X,Y,Z Vertex 3 {m}
  -209.295764380858, -255.248662291048, 38.9999042312628; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6963,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -209.287769589137, -255.263548513805, 6.00000029679807, !- X,Y,Z Vertex 1 {m}
  -207.768855777074, -254.4478009735, 5.99999970320193, !- X,Y,Z Vertex 2 {m}
  -207.776850760213, -254.432914394325, 4.72919118649586e-005, !- X,Y,Z Vertex 3 {m}
  -209.295764572276, -255.24866193463, 4.78855080025391e-005; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6964,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.768905639648, -254.447708129883, 12, !- X,Y,Z Vertex 1 {m}
  -207.768905639648, -254.447708129883, 6, !- X,Y,Z Vertex 2 {m}
  -209.287719726563, -255.263641357422, 6, !- X,Y,Z Vertex 3 {m}
  -209.287719726563, -255.263641357422, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6965,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.768905639648, -254.447708129883, 36, !- X,Y,Z Vertex 1 {m}
  -207.768905639648, -254.447708129883, 30, !- X,Y,Z Vertex 2 {m}
  -209.287719726563, -255.263641357422, 30, !- X,Y,Z Vertex 3 {m}
  -209.287719726563, -255.263641357422, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6966,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.768905639648, -254.447708129883, 24, !- X,Y,Z Vertex 1 {m}
  -207.768905639648, -254.447708129883, 18, !- X,Y,Z Vertex 2 {m}
  -209.287719726563, -255.263641357422, 18, !- X,Y,Z Vertex 3 {m}
  -209.287719726563, -255.263641357422, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6967,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.768905639648, -254.447708129883, 18, !- X,Y,Z Vertex 1 {m}
  -207.768905639648, -254.447708129883, 12, !- X,Y,Z Vertex 2 {m}
  -209.287719726563, -255.263641357422, 12, !- X,Y,Z Vertex 3 {m}
  -209.287719726563, -255.263641357422, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6968,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.768905639648, -254.447708129883, 30, !- X,Y,Z Vertex 1 {m}
  -207.768905639648, -254.447708129883, 24, !- X,Y,Z Vertex 2 {m}
  -209.287719726563, -255.263641357422, 24, !- X,Y,Z Vertex 3 {m}
  -209.287719726563, -255.263641357422, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6977,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -216.679351806641, -286.666534423828, 18, !- X,Y,Z Vertex 1 {m}
  -216.679351806641, -286.666534423828, 12, !- X,Y,Z Vertex 2 {m}
  -217.894378662109, -287.267303466797, 12, !- X,Y,Z Vertex 3 {m}
  -217.894378662109, -287.267303466797, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6978,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -216.679351806641, -286.666534423828, 36, !- X,Y,Z Vertex 1 {m}
  -216.679351806641, -286.666534423828, 30, !- X,Y,Z Vertex 2 {m}
  -217.894378662109, -287.267303466797, 30, !- X,Y,Z Vertex 3 {m}
  -217.894378662109, -287.267303466797, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6979,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -217.89437429792, -287.267312292839, 6.00000002440869, !- X,Y,Z Vertex 1 {m}
  -216.67935617083, -286.666525597786, 5.99999997559131, !- X,Y,Z Vertex 2 {m}
  -216.672763361561, -286.679858753853, 3.68488487079773e-005, !- X,Y,Z Vertex 3 {m}
  -217.887781488651, -287.280645448907, 3.68976660960829e-005; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6980,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -216.672763483028, -286.679858508202, 38.9999263036613, !- X,Y,Z Vertex 1 {m}
  -216.67935617075, -286.666525597948, 36.0000000488165, !- X,Y,Z Vertex 2 {m}
  -217.894374298, -287.267312292677, 35.9999999511835, !- X,Y,Z Vertex 3 {m}
  -217.887781610278, -287.28064520293, 38.9999262060283; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6981,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -216.679351806641, -286.666534423828, 30, !- X,Y,Z Vertex 1 {m}
  -216.679351806641, -286.666534423828, 24, !- X,Y,Z Vertex 2 {m}
  -217.894378662109, -287.267303466797, 24, !- X,Y,Z Vertex 3 {m}
  -217.894378662109, -287.267303466797, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6982,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -216.679351806641, -286.666534423828, 24, !- X,Y,Z Vertex 1 {m}
  -216.679351806641, -286.666534423828, 18, !- X,Y,Z Vertex 2 {m}
  -217.894378662109, -287.267303466797, 18, !- X,Y,Z Vertex 3 {m}
  -217.894378662109, -287.267303466797, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6983,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -216.679351806641, -286.666534423828, 12, !- X,Y,Z Vertex 1 {m}
  -216.679351806641, -286.666534423828, 6, !- X,Y,Z Vertex 2 {m}
  -217.894378662109, -287.267303466797, 6, !- X,Y,Z Vertex 3 {m}
  -217.894378662109, -287.267303466797, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6992,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.20881652832, -281.446655273438, 30, !- X,Y,Z Vertex 1 {m}
  -213.20881652832, -281.446655273438, 24, !- X,Y,Z Vertex 2 {m}
  -213.328872680664, -282.349914550781, 24, !- X,Y,Z Vertex 3 {m}
  -213.328872680664, -282.349914550781, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6993,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.321230229369, -282.350935043404, 38.9999794760153, !- X,Y,Z Vertex 1 {m}
  -213.200628215571, -281.447748654662, 38.9999780100914, !- X,Y,Z Vertex 2 {m}
  -213.208543597593, -281.446691717739, 35.999999267038, !- X,Y,Z Vertex 3 {m}
  -213.329145611391, -282.34987810648, 36.000000732962; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6994,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.20881652832, -281.446655273438, 36, !- X,Y,Z Vertex 1 {m}
  -213.20881652832, -281.446655273438, 30, !- X,Y,Z Vertex 2 {m}
  -213.328872680664, -282.349914550781, 30, !- X,Y,Z Vertex 3 {m}
  -213.328872680664, -282.349914550781, 36; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6995,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.20881652832, -281.446655273438, 24, !- X,Y,Z Vertex 1 {m}
  -213.20881652832, -281.446655273438, 18, !- X,Y,Z Vertex 2 {m}
  -213.328872680664, -282.349914550781, 18, !- X,Y,Z Vertex 3 {m}
  -213.328872680664, -282.349914550781, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6996,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.20881652832, -281.446655273438, 18, !- X,Y,Z Vertex 1 {m}
  -213.20881652832, -281.446655273438, 12, !- X,Y,Z Vertex 2 {m}
  -213.328872680664, -282.349914550781, 12, !- X,Y,Z Vertex 3 {m}
  -213.328872680664, -282.349914550781, 18; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6997,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.208543596142, -281.446691717932, 6.00000036648293, !- X,Y,Z Vertex 1 {m}
  -213.200628172056, -281.447748660473, 1.09950127553888e-005, !- X,Y,Z Vertex 2 {m}
  -213.321230188755, -282.350935048827, 1.02620469002278e-005, !- X,Y,Z Vertex 3 {m}
  -213.329145612842, -282.349878106287, 5.99999963351707; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W6998,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -213.20881652832, -281.446655273438, 12, !- X,Y,Z Vertex 1 {m}
  -213.20881652832, -281.446655273438, 6, !- X,Y,Z Vertex 2 {m}
  -213.328872680664, -282.349914550781, 6, !- X,Y,Z Vertex 3 {m}
  -213.328872680664, -282.349914550781, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W7007,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.843641696004, -285.166301528221, 6.00000038929689, !- X,Y,Z Vertex 1 {m}
  -214.834906591082, -285.175726076252, 2.79101170508446e-005, !- X,Y,Z Vertex 2 {m}
  -215.814767974465, -286.083906711216, 2.71315232716182e-005, !- X,Y,Z Vertex 3 {m}
  -215.823503079387, -286.074482163186, 5.99999961070311; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W7008,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -215.814768092961, -286.083906583366, 38.9999457377001, !- X,Y,Z Vertex 1 {m}
  -214.834906712979, -285.175725944733, 38.999944180534, !- X,Y,Z Vertex 2 {m}
  -214.843641697705, -285.166301526387, 35.9999992214169, !- X,Y,Z Vertex 3 {m}
  -215.823503077686, -286.07448216502, 36.0000007785831; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W7009,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.843765258789, -285.166168212891, 12, !- X,Y,Z Vertex 1 {m}
  -214.843765258789, -285.166168212891, 6, !- X,Y,Z Vertex 2 {m}
  -215.823379516602, -286.074615478516, 6, !- X,Y,Z Vertex 3 {m}
  -215.823379516602, -286.074615478516, 12; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W7010,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.843765258789, -285.166168212891, 24, !- X,Y,Z Vertex 1 {m}
  -214.843765258789, -285.166168212891, 18, !- X,Y,Z Vertex 2 {m}
  -215.823379516602, -286.074615478516, 18, !- X,Y,Z Vertex 3 {m}
  -215.823379516602, -286.074615478516, 24; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W7011,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.843765258789, -285.166168212891, 30, !- X,Y,Z Vertex 1 {m}
  -214.843765258789, -285.166168212891, 24, !- X,Y,Z Vertex 2 {m}
  -215.823379516602, -286.074615478516, 24, !- X,Y,Z Vertex 3 {m}
  -215.823379516602, -286.074615478516, 30; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ShadingB2206W7012,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.843765258789, -285.166168212891, 36, !- X,Y,Z Vertex 1 {m}
  -214.843765258789, -285.166168212891, 30, !- X,Y,Z Vertex 2 {m}
