Version,                  
    8.2;                      !- Version Identifier
SimulationControl,        
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods
Building,                 
    HPI,                      !- Name
    0.0,                      !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.004,                    !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    100,                      !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days
ShadowCalculation,        
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    50000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm
SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm
SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm
HeatBalanceAlgorithm,     
    ConductionTransferFunction,    !- Algorithm
    200.0;                    !- Surface Temperature Upper Limit
Timestep,                 
    1;                        !- Number of Timesteps per Hour
RunPeriod,                
    ,                         !- Name
1,
1,
12,
31,
TUESDAY,
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators
ScheduleTypeLimits,       
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type
SCHEDULETYPELIMITS,       
    HVACTemplate_Any_Number,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type
Schedule:Compact,         
    OccupationSchedule,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.0000,                   !- Field 4
    Until: 02:00,             !- Field 5
    0.0000,                   !- Field 6
    Until: 03:00,             !- Field 7
    0.0000,                   !- Field 8
    Until: 04:00,             !- Field 9
    0.0000,                   !- Field 10
    Until: 05:00,             !- Field 11
    0.0000,                   !- Field 12
    Until: 06:00,             !- Field 13
    0.0000,                   !- Field 14
    Until: 07:00,             !- Field 15
    0.0000,                   !- Field 16
    Until: 08:00,             !- Field 17
    0.1000,                   !- Field 18
    Until: 09:00,             !- Field 19
    0.2000,                   !- Field 20
    Until: 10:00,             !- Field 21
    0.9500,                   !- Field 22
    Until: 11:00,             !- Field 23
    0.9500,                   !- Field 24
    Until: 12:00,             !- Field 25
    0.4500,                   !- Field 26
    Until: 13:00,             !- Field 27
    0.4500,                   !- Field 28
    Until: 14:00,             !- Field 29
    0.9500,                   !- Field 30
    Until: 15:00,             !- Field 31
    0.9500,                   !- Field 32
    Until: 16:00,             !- Field 33
    0.9500,                   !- Field 34
    Until: 17:00,             !- Field 35
    0.9500,                   !- Field 36
    Until: 18:00,             !- Field 37
    0.9500,                   !- Field 38
    Until: 19:00,             !- Field 39
    0.3000,                   !- Field 40
    Until: 20:00,             !- Field 41
    0.1000,                   !- Field 42
    Until: 21:00,             !- Field 43
    0.1000,                   !- Field 44
    Until: 22:00,             !- Field 45
    0.1000,                   !- Field 46
    Until: 23:00,             !- Field 47
    0.0000,                   !- Field 48
    Until: 24:00,             !- Field 49
    0.0000,                   !- Field 50
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,    !- Field 51
    Until: 01:00,             !- Field 52
    0.0000,                   !- Field 53
    Until: 02:00,             !- Field 54
    0.0000,                   !- Field 55
    Until: 03:00,             !- Field 56
    0.0000,                   !- Field 57
    Until: 04:00,             !- Field 58
    0.0000,                   !- Field 59
    Until: 05:00,             !- Field 60
    0.0000,                   !- Field 61
    Until: 06:00,             !- Field 62
    0.0000,                   !- Field 63
    Until: 07:00,             !- Field 64
    0.0000,                   !- Field 65
    Until: 08:00,             !- Field 66
    0.0000,                   !- Field 67
    Until: 09:00,             !- Field 68
    0.0500,                   !- Field 69
    Until: 10:00,             !- Field 70
    0.0500,                   !- Field 71
    Until: 11:00,             !- Field 72
    0.0500,                   !- Field 73
    Until: 12:00,             !- Field 74
    0.0500,                   !- Field 75
    Until: 13:00,             !- Field 76
    0.0500,                   !- Field 77
    Until: 14:00,             !- Field 78
    0.0500,                   !- Field 79
    Until: 15:00,             !- Field 80
    0.0500,                   !- Field 81
    Until: 16:00,             !- Field 82
    0.0500,                   !- Field 83
    Until: 17:00,             !- Field 84
    0.0500,                   !- Field 85
    Until: 18:00,             !- Field 86
    0.0500,                   !- Field 87
    Until: 19:00,             !- Field 88
    0.0000,                   !- Field 89
    Until: 20:00,             !- Field 90
    0.0000,                   !- Field 91
    Until: 21:00,             !- Field 92
    0.0000,                   !- Field 93
    Until: 22:00,             !- Field 94
    0.0000,                   !- Field 95
    Until: 23:00,             !- Field 96
    0.0000,                   !- Field 97
    Until: 24:00,             !- Field 98
    0.0000;                   !- Field 99
Schedule:Compact,         
    VentilationSchedule,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.3000,                   !- Field 4
    Until: 02:00,             !- Field 5
    0.3000,                   !- Field 6
    Until: 03:00,             !- Field 7
    0.3000,                   !- Field 8
    Until: 04:00,             !- Field 9
    0.3000,                   !- Field 10
    Until: 05:00,             !- Field 11
    0.3000,                   !- Field 12
    Until: 06:00,             !- Field 13
    0.3000,                   !- Field 14
    Until: 07:00,             !- Field 15
    0.3000,                   !- Field 16
    Until: 08:00,             !- Field 17
    0.3000,                   !- Field 18
    Until: 09:00,             !- Field 19
    0.3000,                   !- Field 20
    Until: 10:00,             !- Field 21
    0.9500,                   !- Field 22
    Until: 11:00,             !- Field 23
    0.9500,                   !- Field 24
    Until: 12:00,             !- Field 25
    0.4500,                   !- Field 26
    Until: 13:00,             !- Field 27
    0.4500,                   !- Field 28
    Until: 14:00,             !- Field 29
    0.9500,                   !- Field 30
    Until: 15:00,             !- Field 31
    0.9500,                   !- Field 32
    Until: 16:00,             !- Field 33
    0.9500,                   !- Field 34
    Until: 17:00,             !- Field 35
    0.9500,                   !- Field 36
    Until: 18:00,             !- Field 37
    0.9500,                   !- Field 38
    Until: 19:00,             !- Field 39
    0.3000,                   !- Field 40
    Until: 20:00,             !- Field 41
    0.3000,                   !- Field 42
    Until: 21:00,             !- Field 43
    0.3000,                   !- Field 44
    Until: 22:00,             !- Field 45
    0.3000,                   !- Field 46
    Until: 23:00,             !- Field 47
    0.3000,                   !- Field 48
    Until: 24:00,             !- Field 49
    0.3000,                   !- Field 50
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,    !- Field 51
    Until: 01:00,             !- Field 52
    0.3000,                   !- Field 53
    Until: 02:00,             !- Field 54
    0.3000,                   !- Field 55
    Until: 03:00,             !- Field 56
    0.3000,                   !- Field 57
    Until: 04:00,             !- Field 58
    0.3000,                   !- Field 59
    Until: 05:00,             !- Field 60
    0.3000,                   !- Field 61
    Until: 06:00,             !- Field 62
    0.3000,                   !- Field 63
    Until: 07:00,             !- Field 64
    0.3000,                   !- Field 65
    Until: 08:00,             !- Field 66
    0.3000,                   !- Field 67
    Until: 09:00,             !- Field 68
    0.3000,                   !- Field 69
    Until: 10:00,             !- Field 70
    0.3000,                   !- Field 71
    Until: 11:00,             !- Field 72
    0.3000,                   !- Field 73
    Until: 12:00,             !- Field 74
    0.3000,                   !- Field 75
    Until: 13:00,             !- Field 76
    0.3000,                   !- Field 77
    Until: 14:00,             !- Field 78
    0.3000,                   !- Field 79
    Until: 15:00,             !- Field 80
    0.3000,                   !- Field 81
    Until: 16:00,             !- Field 82
    0.3000,                   !- Field 83
    Until: 17:00,             !- Field 84
    0.3000,                   !- Field 85
    Until: 18:00,             !- Field 86
    0.3000,                   !- Field 87
    Until: 19:00,             !- Field 88
    0.3000,                   !- Field 89
    Until: 20:00,             !- Field 90
    0.3000,                   !- Field 91
    Until: 21:00,             !- Field 92
    0.3000,                   !- Field 93
    Until: 22:00,             !- Field 94
    0.3000,                   !- Field 95
    Until: 23:00,             !- Field 96
    0.3000,                   !- Field 97
    Until: 24:00,             !- Field 98
    0.3000;                   !- Field 99
Schedule:Compact,         
    InfiltrationSchedule,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.2000,                   !- Field 4
    Until: 02:00,             !- Field 5
    0.2000,                   !- Field 6
    Until: 03:00,             !- Field 7
    0.2000,                   !- Field 8
    Until: 04:00,             !- Field 9
    0.2000,                   !- Field 10
    Until: 05:00,             !- Field 11
    0.2000,                   !- Field 12
    Until: 06:00,             !- Field 13
    0.2000,                   !- Field 14
    Until: 07:00,             !- Field 15
    0.2000,                   !- Field 16
    Until: 08:00,             !- Field 17
    0.2000,                   !- Field 18
    Until: 09:00,             !- Field 19
    0.2000,                   !- Field 20
    Until: 10:00,             !- Field 21
    0.2000,                   !- Field 22
    Until: 11:00,             !- Field 23
    0.2000,                   !- Field 24
    Until: 12:00,             !- Field 25
    0.2000,                   !- Field 26
    Until: 13:00,             !- Field 27
    0.2000,                   !- Field 28
    Until: 14:00,             !- Field 29
    0.2000,                   !- Field 30
    Until: 15:00,             !- Field 31
    0.2000,                   !- Field 32
    Until: 16:00,             !- Field 33
    0.2000,                   !- Field 34
    Until: 17:00,             !- Field 35
    0.2000,                   !- Field 36
    Until: 18:00,             !- Field 37
    0.2000,                   !- Field 38
    Until: 19:00,             !- Field 39
    0.2000,                   !- Field 40
    Until: 20:00,             !- Field 41
    0.2000,                   !- Field 42
    Until: 21:00,             !- Field 43
    0.2000,                   !- Field 44
    Until: 22:00,             !- Field 45
    0.2000,                   !- Field 46
    Until: 23:00,             !- Field 47
    0.2000,                   !- Field 48
    Until: 24:00,             !- Field 49
    0.2000,                   !- Field 50
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,    !- Field 51
    Until: 01:00,             !- Field 52
    0.2000,                   !- Field 53
    Until: 02:00,             !- Field 54
    0.2000,                   !- Field 55
    Until: 03:00,             !- Field 56
    0.2000,                   !- Field 57
    Until: 04:00,             !- Field 58
    0.2000,                   !- Field 59
    Until: 05:00,             !- Field 60
    0.2000,                   !- Field 61
    Until: 06:00,             !- Field 62
    0.2000,                   !- Field 63
    Until: 07:00,             !- Field 64
    0.2000,                   !- Field 65
    Until: 08:00,             !- Field 66
    0.2000,                   !- Field 67
    Until: 09:00,             !- Field 68
    0.2000,                   !- Field 69
    Until: 10:00,             !- Field 70
    0.2000,                   !- Field 71
    Until: 11:00,             !- Field 72
    0.2000,                   !- Field 73
    Until: 12:00,             !- Field 74
    0.2000,                   !- Field 75
    Until: 13:00,             !- Field 76
    0.2000,                   !- Field 77
    Until: 14:00,             !- Field 78
    0.2000,                   !- Field 79
    Until: 15:00,             !- Field 80
    0.2000,                   !- Field 81
    Until: 16:00,             !- Field 82
    0.2000,                   !- Field 83
    Until: 17:00,             !- Field 84
    0.2000,                   !- Field 85
    Until: 18:00,             !- Field 86
    0.2000,                   !- Field 87
    Until: 19:00,             !- Field 88
    0.2000,                   !- Field 89
    Until: 20:00,             !- Field 90
    0.2000,                   !- Field 91
    Until: 21:00,             !- Field 92
    0.2000,                   !- Field 93
    Until: 22:00,             !- Field 94
    0.2000,                   !- Field 95
    Until: 23:00,             !- Field 96
    0.2000,                   !- Field 97
    Until: 24:00,             !- Field 98
    0.2000;                   !- Field 99
SCHEDULE:COMPACT,         
    HVACTemplate_Always_20,    !- Name
    HVACTemplate_Any_Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4
SCHEDULE:COMPACT,         
    HVACTemplate_Always_100,    !- Name
    HVACTemplate_Any_Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4
SCHEDULE:COMPACT,         
    HVACTemplate_Always_26,    !- Name
    HVACTemplate_Any_Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    26;                       !- Field 4
SCHEDULE:COMPACT,         
    HVACTemplate_Always_4,    !- Name
    HVACTemplate_Any_Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4
MATERIAL,                 
    MaterialsDB Mur inner insulation_M0,    !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    0.58,                     !- Conductivity
    1200.0,                   !- Density
    900.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    MaterialsDB Mur inner insulation_M1,    !- Name
    MediumSmooth,             !- Roughness
    0.04,                     !- Thickness
    0.47,                     !- Conductivity
    1200.0,                   !- Density
    900.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    MaterialsDB Mur inner insulation_M2,    !- Name
    MediumSmooth,             !- Roughness
    0.0005,                   !- Thickness
    0.2,                      !- Conductivity
    1000.0,                   !- Density
    1400.4,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    MaterialsDB Mur inner insulation_M3,    !- Name
    MediumSmooth,             !- Roughness
    0.06,                     !- Thickness
    0.044,                    !- Conductivity
    15.0,                     !- Density
    601.2,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    MaterialsDB Mur inner insulation_M4,    !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.7,                      !- Conductivity
    1200.0,                   !- Density
    1100.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    MaterialsDB Mur inner insulation_M5,    !- Name
    MediumSmooth,             !- Roughness
    0.02,                     !- Thickness
    0.87,                     !- Conductivity
    1800.0,                   !- Density
    1101.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    MaterialsDB Mur inner insulation_M6,    !- Name
    MediumSmooth,             !- Roughness
    0.0003,                   !- Thickness
    0.2,                      !- Conductivity
    1100.0,                   !- Density
    1400.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    MaterialsDB W 12 2_M0,    !- Name
    MediumSmooth,             !- Roughness
    0.2,                      !- Thickness
    2.3,                      !- Conductivity
    2300.0,                   !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    MaterialsDB W 12 2_M1,    !- Name
    MediumSmooth,             !- Roughness
    0.16,                     !- Thickness
    0.036,                    !- Conductivity
    60.0,                     !- Density
    601.2,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    MaterialsDB W 12 2_M2,    !- Name
    MediumSmooth,             !- Roughness
    0.05,                     !- Thickness
    0.025,                    !- Conductivity
    1.23,                     !- Density
    1000.8,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    MaterialsDB W 12 2_M3,    !- Name
    MediumSmooth,             !- Roughness
    0.05,                     !- Thickness
    2.3,                      !- Conductivity
    2300.0,                   !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    LesosaiBTK B 1_M0,        !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    1.3,                      !- Conductivity
    2300.0,                   !- Density
    838.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    LesosaiBTK B 1_M1,        !- Name
    MediumSmooth,             !- Roughness
    0.05,                     !- Thickness
    0.85,                     !- Conductivity
    1200.0,                   !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    LesosaiBTK B 1_M2,        !- Name
    MediumSmooth,             !- Roughness
    0.0001,                   !- Thickness
    0.2,                      !- Conductivity
    960.0,                    !- Density
    1400.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    LesosaiBTK B 1_M3,        !- Name
    MediumSmooth,             !- Roughness
    0.05,                     !- Thickness
    0.03,                     !- Conductivity
    50.0,                     !- Density
    1400.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
MATERIAL,                 
    LesosaiBTK B 1_M4,        !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    2.3,                      !- Conductivity
    2300.0,                   !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance
WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    WindowMaterialU1.10G0.70,    !- Name
    1.1,                      !- UFactor
    0.7;                      !- Solar Heat Gain Coefficient
CONSTRUCTION,             
    MaterialsDB Mur inner insulation,    !- Name
    MaterialsDB Mur inner insulation_M0,    !- Outside Layer
    MaterialsDB Mur inner insulation_M1,    !- Layer 2
    MaterialsDB Mur inner insulation_M2,    !- Layer 3
    MaterialsDB Mur inner insulation_M3,    !- Layer 4
    MaterialsDB Mur inner insulation_M4,    !- Layer 5
    MaterialsDB Mur inner insulation_M5,    !- Layer 6
    MaterialsDB Mur inner insulation_M6;    !- Layer 7
CONSTRUCTION,             
    MaterialsDB W 12 2,       !- Name
    MaterialsDB W 12 2_M0,    !- Outside Layer
    MaterialsDB W 12 2_M1,    !- Layer 2
    MaterialsDB W 12 2_M2,    !- Layer 3
    MaterialsDB W 12 2_M3;    !- Layer 4
CONSTRUCTION,             
    LesosaiBTK B 1,           !- Name
    LesosaiBTK B 1_M0,        !- Outside Layer
    LesosaiBTK B 1_M1,        !- Layer 2
    LesosaiBTK B 1_M2,        !- Layer 3
    LesosaiBTK B 1_M3,        !- Layer 4
    LesosaiBTK B 1_M4;        !- Layer 5
CONSTRUCTION,             
    WindowConstructionU1.10G0.70,    !- Name
    WindowMaterialU1.10G0.70;    !- Outside Layer
GlobalGeometryRules,      
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System
ZONE,                     
    Zone11466,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area
WALL:DETAILED,            
    Wall11459,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    27.43999938964845,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    27.43999938964845,        !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    20.579999542236337,       !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    20.579999542236337;       !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11433,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    20.579999542236337,       !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    20.579999542236337,       !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    13.719999694824224,       !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    13.719999694824224;       !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11434,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    27.43999938964845,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    34.29999923706056,        !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    34.29999923706056,        !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    27.43999938964845;        !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall99114601,             !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.708404541016,        !- Vertex 1 Xcoordinate
    -84.6252899169922,        !- Vertex 1 Ycoordinate
    34.2999992370606,         !- Vertex 1 Zcoordinate
    -163.708404541016,        !- Vertex 2 Xcoordinate
    -84.6252899169922,        !- Vertex 2 Ycoordinate
    27.4399993896484,         !- Vertex 2 Zcoordinate
    -149.903747558594,        !- Vertex 3 Xcoordinate
    -84.6252899169922,        !- Vertex 3 Ycoordinate
    27.4399993896484,         !- Vertex 3 Zcoordinate
    -149.903747558594,        !- Vertex 4 Xcoordinate
    -84.6252899169922,        !- Vertex 4 Ycoordinate
    34.2999992370606;         !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall99114602,             !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -149.903747558594,        !- Vertex 1 Xcoordinate
    -84.6252899169922,        !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -149.903747558594,        !- Vertex 2 Xcoordinate
    -84.6252899169922,        !- Vertex 2 Ycoordinate
    27.4399993896484,         !- Vertex 2 Zcoordinate
    -144.362335205078,        !- Vertex 3 Xcoordinate
    -84.6252899169922,        !- Vertex 3 Ycoordinate
    27.4399993896484,         !- Vertex 3 Zcoordinate
    -144.362335205078,        !- Vertex 4 Xcoordinate
    -84.6252899169922,        !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11432,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    6.859999847412112,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    6.859999847412112,        !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11421,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    27.43999938964845,        !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    20.579999542236337,       !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    20.579999542236337,       !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    27.43999938964845;        !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11456,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    6.859999847412112,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    6.859999847412112;        !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11422,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    6.859999847412112,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    13.719999694824224,       !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    13.719999694824226,       !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    6.859999847412112;        !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11457,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    20.579999542236337,       !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    13.719999694824224,       !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    13.719999694824226,       !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    20.579999542236337;       !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11458,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    13.719999694824226,       !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    13.719999694824224,       !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    6.859999847412112,        !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    6.859999847412112;        !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11425,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    20.579999542236337,       !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    13.719999694824226,       !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    13.719999694824224,       !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    20.579999542236337;       !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall99114231,             !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -149.903747558594,        !- Vertex 1 Xcoordinate
    -46.0463600158691,        !- Vertex 1 Ycoordinate
    34.2999992370606,         !- Vertex 1 Zcoordinate
    -149.903747558594,        !- Vertex 2 Xcoordinate
    -46.0463600158691,        !- Vertex 2 Ycoordinate
    27.4399993896484,         !- Vertex 2 Zcoordinate
    -163.708404541016,        !- Vertex 3 Xcoordinate
    -46.0463600158691,        !- Vertex 3 Ycoordinate
    27.4399993896484,         !- Vertex 3 Zcoordinate
    -163.708404541016,        !- Vertex 4 Xcoordinate
    -46.0463600158691,        !- Vertex 4 Ycoordinate
    34.2999992370606;         !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall99114232,             !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.362335205078,        !- Vertex 1 Xcoordinate
    -46.0463600158691,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    -144.362335205078,        !- Vertex 2 Xcoordinate
    -46.0463600158691,        !- Vertex 2 Ycoordinate
    27.4399993896484,         !- Vertex 2 Zcoordinate
    -149.903747558594,        !- Vertex 3 Xcoordinate
    -46.0463600158691,        !- Vertex 3 Ycoordinate
    27.4399993896484,         !- Vertex 3 Zcoordinate
    -149.903747558594,        !- Vertex 4 Xcoordinate
    -46.0463600158691,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11424,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    6.859999847412112,        !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    6.859999847412112,        !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11446,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    6.859999847412112,        !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    6.859999847412112;        !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11445,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    13.719999694824226,       !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    13.719999694824226,       !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    6.859999847412112,        !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    6.859999847412112;        !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11444,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    20.579999542236337,       !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    20.579999542236337,       !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    27.43999938964845,        !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    27.43999938964845;        !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall3561,                 !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -149.9037475585937,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -149.9037475585937,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    34.29999923706056,        !- Vertex 2 Zcoordinate
    -149.9037475585937,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    34.29999923706056,        !- Vertex 3 Zcoordinate
    -149.9037475585937,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11448,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    13.719999694824226,       !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    13.719999694824226,       !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    20.579999542236337,       !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    20.579999542236337;       !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11447,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    27.43999938964845,        !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    27.43999938964845,        !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11436,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    6.859999847412112,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    6.859999847412112,        !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    13.719999694824224,       !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    13.719999694824224;       !- Vertex 4 Zcoordinate
WALL:DETAILED,            
    Wall11435,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    27.43999938964845,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    27.43999938964845,        !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    20.579999542236337,       !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    20.579999542236337;       !- Vertex 4 Zcoordinate
ROOFCEILING:DETAILED,     
    Roof3565,                 !- Name
    MaterialsDB W 12 2,       !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    34.29999923706056,        !- Vertex 1 Zcoordinate
    -149.9037475585937,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    34.29999923706056,        !- Vertex 2 Zcoordinate
    -149.9037475585937,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    34.29999923706056,        !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    34.29999923706056;        !- Vertex 4 Zcoordinate
ROOFCEILING:DETAILED,     
    Roof3549,                 !- Name
    MaterialsDB W 12 2,       !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -149.9037475585937,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -149.9037475585937,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate
FLOOR:DETAILED,           
    Floor3563,                !- Name
    LesosaiBTK B 1,           !- Construction Name
    Zone11466,                !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window11434_1,            !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall11434,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -163.708404541,           !- Vertex 1 Xcoordinate
    -77.9911758662,           !- Vertex 1 Ycoordinate
    28.6196594137,            !- Vertex 1 Zcoordinate
    -163.708404541,           !- Vertex 2 Xcoordinate
    -77.9911758662,           !- Vertex 2 Ycoordinate
    33.120339213,             !- Vertex 2 Zcoordinate
    -163.708404541,           !- Vertex 3 Xcoordinate
    -52.6804740666,           !- Vertex 3 Ycoordinate
    33.120339213;             !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window11434_2,            !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall11434,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -163.708404541,           !- Vertex 1 Xcoordinate
    -77.9911758662,           !- Vertex 1 Ycoordinate
    28.6196594137,            !- Vertex 1 Zcoordinate
    -163.708404541,           !- Vertex 2 Xcoordinate
    -52.6804740666,           !- Vertex 2 Ycoordinate
    33.120339213,             !- Vertex 2 Zcoordinate
    -163.708404541,           !- Vertex 3 Xcoordinate
    -52.6804740666,           !- Vertex 3 Ycoordinate
    28.6196594137;            !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window99114601_1,         !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall99114601,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -161.334526647,           !- Vertex 1 Xcoordinate
    -84.625289917,            !- Vertex 1 Ycoordinate
    33.120339213,             !- Vertex 1 Zcoordinate
    -161.334526647,           !- Vertex 2 Xcoordinate
    -84.625289917,            !- Vertex 2 Ycoordinate
    28.6196594137,            !- Vertex 2 Zcoordinate
    -152.277625452,           !- Vertex 3 Xcoordinate
    -84.625289917,            !- Vertex 3 Ycoordinate
    28.6196594137;            !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window99114601_2,         !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall99114601,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -161.334526647,           !- Vertex 1 Xcoordinate
    -84.625289917,            !- Vertex 1 Ycoordinate
    33.120339213,             !- Vertex 1 Zcoordinate
    -152.277625452,           !- Vertex 2 Xcoordinate
    -84.625289917,            !- Vertex 2 Ycoordinate
    28.6196594137,            !- Vertex 2 Zcoordinate
    -152.277625452,           !- Vertex 3 Xcoordinate
    -84.625289917,            !- Vertex 3 Ycoordinate
    33.120339213;             !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window99114231_1,         !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall99114231,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -152.277625452,           !- Vertex 1 Xcoordinate
    -46.0463600159,           !- Vertex 1 Ycoordinate
    33.120339213,             !- Vertex 1 Zcoordinate
    -152.277625452,           !- Vertex 2 Xcoordinate
    -46.0463600159,           !- Vertex 2 Ycoordinate
    28.6196594137,            !- Vertex 2 Zcoordinate
    -161.334526647,           !- Vertex 3 Xcoordinate
    -46.0463600159,           !- Vertex 3 Ycoordinate
    28.6196594137;            !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window99114231_2,         !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall99114231,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -152.277625452,           !- Vertex 1 Xcoordinate
    -46.0463600159,           !- Vertex 1 Ycoordinate
    33.120339213,             !- Vertex 1 Zcoordinate
    -161.334526647,           !- Vertex 2 Xcoordinate
    -46.0463600159,           !- Vertex 2 Ycoordinate
    28.6196594137,            !- Vertex 2 Zcoordinate
    -161.334526647,           !- Vertex 3 Xcoordinate
    -46.0463600159,           !- Vertex 3 Ycoordinate
    33.120339213;             !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window99114232_1,         !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall99114232,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -145.315248146,           !- Vertex 1 Xcoordinate
    -46.0463600159,           !- Vertex 1 Ycoordinate
    27.9037011154,            !- Vertex 1 Zcoordinate
    -145.315248146,           !- Vertex 2 Xcoordinate
    -46.0463600159,           !- Vertex 2 Ycoordinate
    27.5362982742,            !- Vertex 2 Zcoordinate
    -148.950834618,           !- Vertex 3 Xcoordinate
    -46.0463600159,           !- Vertex 3 Ycoordinate
    27.5362982742;            !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window99114232_2,         !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall99114232,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -145.315248146,           !- Vertex 1 Xcoordinate
    -46.0463600159,           !- Vertex 1 Ycoordinate
    27.9037011154,            !- Vertex 1 Zcoordinate
    -148.950834618,           !- Vertex 2 Xcoordinate
    -46.0463600159,           !- Vertex 2 Ycoordinate
    27.5362982742,            !- Vertex 2 Zcoordinate
    -148.950834618,           !- Vertex 3 Xcoordinate
    -46.0463600159,           !- Vertex 3 Ycoordinate
    27.9037011154;            !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window3561_1,             !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall3561,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -149.903747559,           !- Vertex 1 Xcoordinate
    -52.6804740666,           !- Vertex 1 Ycoordinate
    29.0833611395,            !- Vertex 1 Zcoordinate
    -149.903747559,           !- Vertex 2 Xcoordinate
    -52.6804740666,           !- Vertex 2 Ycoordinate
    33.2166380976,            !- Vertex 2 Zcoordinate
    -149.903747559,           !- Vertex 3 Xcoordinate
    -77.9911758662,           !- Vertex 3 Ycoordinate
    33.2166380976;            !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window3561_2,             !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall3561,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -149.903747559,           !- Vertex 1 Xcoordinate
    -52.6804740666,           !- Vertex 1 Ycoordinate
    29.0833611395,            !- Vertex 1 Zcoordinate
    -149.903747559,           !- Vertex 2 Xcoordinate
    -77.9911758662,           !- Vertex 2 Ycoordinate
    33.2166380976,            !- Vertex 2 Zcoordinate
    -149.903747559,           !- Vertex 3 Xcoordinate
    -77.9911758662,           !- Vertex 3 Ycoordinate
    29.0833611395;            !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window11448_1,            !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall11448,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -144.362335205,           !- Vertex 1 Xcoordinate
    -78.2687518522,           !- Vertex 1 Ycoordinate
    14.8503019159,            !- Vertex 1 Zcoordinate
    -144.362335205,           !- Vertex 2 Xcoordinate
    -52.4028980807,           !- Vertex 2 Ycoordinate
    14.8503019159,            !- Vertex 2 Zcoordinate
    -144.362335205,           !- Vertex 3 Xcoordinate
    -52.4028980807,           !- Vertex 3 Ycoordinate
    19.4496973211;            !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window11448_2,            !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall11448,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -144.362335205,           !- Vertex 1 Xcoordinate
    -78.2687518522,           !- Vertex 1 Ycoordinate
    14.8503019159,            !- Vertex 1 Zcoordinate
    -144.362335205,           !- Vertex 2 Xcoordinate
    -52.4028980807,           !- Vertex 2 Ycoordinate
    19.4496973211,            !- Vertex 2 Zcoordinate
    -144.362335205,           !- Vertex 3 Xcoordinate
    -78.2687518522,           !- Vertex 3 Ycoordinate
    19.4496973211;            !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window11447_1,            !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall11447,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -144.362335205,           !- Vertex 1 Xcoordinate
    -77.9911758662,           !- Vertex 1 Ycoordinate
    27.9037011154,            !- Vertex 1 Zcoordinate
    -144.362335205,           !- Vertex 2 Xcoordinate
    -77.9911758662,           !- Vertex 2 Ycoordinate
    27.5362982742,            !- Vertex 2 Zcoordinate
    -144.362335205,           !- Vertex 3 Xcoordinate
    -52.6804740666,           !- Vertex 3 Ycoordinate
    27.5362982742;            !- Vertex 3 Zcoordinate
FENESTRATIONSURFACE:DETAILED,
    Window11447_2,            !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall11447,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -144.362335205,           !- Vertex 1 Xcoordinate
    -77.9911758662,           !- Vertex 1 Ycoordinate
    27.9037011154,            !- Vertex 1 Zcoordinate
    -144.362335205,           !- Vertex 2 Xcoordinate
    -52.6804740666,           !- Vertex 2 Ycoordinate
    27.5362982742,            !- Vertex 2 Zcoordinate
    -144.362335205,           !- Vertex 3 Xcoordinate
    -52.6804740666,           !- Vertex 3 Ycoordinate
    27.9037011154;            !- Vertex 3 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2598,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.4759979248,           !- Vertex 1 Xcoordinate
    -186.479797363,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -35.4759979248,           !- Vertex 2 Xcoordinate
    -186.479797363,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -35.5186767578,           !- Vertex 3 Xcoordinate
    -271.414886475,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -35.5186767578,           !- Vertex 4 Xcoordinate
    -271.414886475,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2580,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8876953125,            !- Vertex 1 Xcoordinate
    -271.585876465,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    21.8876953125,            !- Vertex 2 Xcoordinate
    -271.585876465,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -3.9457244873,            !- Vertex 3 Xcoordinate
    -271.572906494,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -3.9457244873,            !- Vertex 4 Xcoordinate
    -271.572906494,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2564,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.9457244873,            !- Vertex 1 Xcoordinate
    -271.572906494,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -3.9457244873,            !- Vertex 2 Xcoordinate
    -271.572906494,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -3.90298461914,           !- Vertex 3 Xcoordinate
    -186.495666504,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -3.90298461914,           !- Vertex 4 Xcoordinate
    -186.495666504,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2667,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.744186401,           !- Vertex 1 Xcoordinate
    -271.564666748,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -150.744186401,           !- Vertex 2 Xcoordinate
    -271.564666748,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -176.636764526,           !- Vertex 3 Xcoordinate
    -271.551635742,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -176.636764526,           !- Vertex 4 Xcoordinate
    -271.551635742,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2169,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.330307007,           !- Vertex 1 Xcoordinate
    -162.317626953,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -100.330307007,           !- Vertex 2 Xcoordinate
    -162.317626953,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -116.584785461,           !- Vertex 3 Xcoordinate
    -162.30947876,            !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -116.584785461,           !- Vertex 4 Xcoordinate
    -162.30947876,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2647,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.636764526,           !- Vertex 1 Xcoordinate
    -271.551635742,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -176.636764526,           !- Vertex 2 Xcoordinate
    -271.551635742,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -176.582885742,           !- Vertex 3 Xcoordinate
    -164.309112549,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -176.582885742,           !- Vertex 4 Xcoordinate
    -164.309112549,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2622,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.90298461914,           !- Vertex 1 Xcoordinate
    -186.495666504,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -3.90298461914,           !- Vertex 2 Xcoordinate
    -186.495666504,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -35.4759979248,           !- Vertex 3 Xcoordinate
    -186.479797363,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -35.4759979248,           !- Vertex 4 Xcoordinate
    -186.479797363,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2465,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.4881286621,           !- Vertex 1 Xcoordinate
    -271.401824951,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -61.4881286621,           !- Vertex 2 Xcoordinate
    -271.401824951,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -61.4454116821,           !- Vertex 3 Xcoordinate
    -186.376174927,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -61.4454116821,           !- Vertex 4 Xcoordinate
    -186.376174927,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2445,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.3647613525,            !- Vertex 1 Xcoordinate
    -164.389266968,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    79.3647613525,            !- Vertex 2 Xcoordinate
    -164.389266968,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    79.3109283447,            !- Vertex 3 Xcoordinate
    -271.571838379,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    79.3109283447,            !- Vertex 4 Xcoordinate
    -271.571838379,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2542,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.4454116821,           !- Vertex 1 Xcoordinate
    -186.376174927,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -61.4454116821,           !- Vertex 2 Xcoordinate
    -186.376174927,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -93.2055206299,           !- Vertex 3 Xcoordinate
    -186.360214233,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -93.2055206299,           !- Vertex 4 Xcoordinate
    -186.360214233,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W72,           !- Name
    ,                         !- Transmittance Schedule Name
    28,                       !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -116.5847854614258,       !- Vertex 2 Xcoordinate
    -162.3094787597656,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    79.36476135253906,        !- Vertex 4 Xcoordinate
    -164.3892669677734,       !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    79.31092834472656,        !- Vertex 5 Xcoordinate
    -271.5718383789063,       !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    53.67288208007813,        !- Vertex 6 Xcoordinate
    -271.5589599609375,       !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    53.71572875976561,        !- Vertex 7 Xcoordinate
    -186.2889404296875,       !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    21.93055725097656,        !- Vertex 8 Xcoordinate
    -186.272964477539,        !- Vertex 8 Ycoordinate
    0.0,                      !- Vertex 8 Zcoordinate
    21.8876953125,            !- Vertex 9 Xcoordinate
    -271.5858764648437,       !- Vertex 9 Ycoordinate
    0.0,                      !- Vertex 9 Zcoordinate
    -3.945724487304687,       !- Vertex 10 Xcoordinate
    -271.5729064941406,       !- Vertex 10 Ycoordinate
    0.0,                      !- Vertex 10 Zcoordinate
    -3.902984619140625,       !- Vertex 11 Xcoordinate
    -186.4956665039061,       !- Vertex 11 Ycoordinate
    0.0,                      !- Vertex 11 Zcoordinate
    -35.47599792480469,       !- Vertex 12 Xcoordinate
    -186.4797973632811,       !- Vertex 12 Ycoordinate
    0.0,                      !- Vertex 12 Zcoordinate
    -35.5186767578125,        !- Vertex 13 Xcoordinate
    -271.4148864746094,       !- Vertex 13 Ycoordinate
    0.0,                      !- Vertex 13 Zcoordinate
    -61.48812866210938,       !- Vertex 14 Xcoordinate
    -271.4018249511719,       !- Vertex 14 Ycoordinate
    0.0,                      !- Vertex 14 Zcoordinate
    -61.4454116821289,        !- Vertex 15 Xcoordinate
    -186.3761749267578,       !- Vertex 15 Ycoordinate
    0.0,                      !- Vertex 15 Zcoordinate
    -93.20552062988283,       !- Vertex 16 Xcoordinate
    -186.3602142333984,       !- Vertex 16 Ycoordinate
    0.0,                      !- Vertex 16 Zcoordinate
    -93.24832916259763,       !- Vertex 17 Xcoordinate
    -271.57373046875,         !- Vertex 17 Ycoordinate
    0.0,                      !- Vertex 17 Zcoordinate
    -119.2203292846679,       !- Vertex 18 Xcoordinate
    -271.5606994628906,       !- Vertex 18 Ycoordinate
    0.0,                      !- Vertex 18 Zcoordinate
    -119.177490234375,        !- Vertex 19 Xcoordinate
    -186.2920227050781,       !- Vertex 19 Ycoordinate
    0.0,                      !- Vertex 19 Zcoordinate
    -150.7013244628906,       !- Vertex 20 Xcoordinate
    -186.2761840820311,       !- Vertex 20 Ycoordinate
    0.0,                      !- Vertex 20 Zcoordinate
    -150.7441864013672,       !- Vertex 21 Xcoordinate
    -271.564666748047,        !- Vertex 21 Ycoordinate
    0.0,                      !- Vertex 21 Zcoordinate
    -176.6367645263672,       !- Vertex 22 Xcoordinate
    -271.5516357421875,       !- Vertex 22 Ycoordinate
    0.0,                      !- Vertex 22 Zcoordinate
    -176.5828857421875,       !- Vertex 23 Xcoordinate
    -164.3091125488281,       !- Vertex 23 Ycoordinate
    0.0,                      !- Vertex 23 Zcoordinate
    -153.3072204589843,       !- Vertex 24 Xcoordinate
    -164.32080078125,         !- Vertex 24 Ycoordinate
    0.0,                      !- Vertex 24 Zcoordinate
    -153.3062286376953,       !- Vertex 25 Xcoordinate
    -162.3366088867187,       !- Vertex 25 Ycoordinate
    0.0,                      !- Vertex 25 Zcoordinate
    -169.4917755126953,       !- Vertex 26 Xcoordinate
    -162.3284912109375,       !- Vertex 26 Ycoordinate
    0.0,                      !- Vertex 26 Zcoordinate
    -169.4723052978515,       !- Vertex 27 Xcoordinate
    -123.5774688720703,       !- Vertex 27 Ycoordinate
    0.0,                      !- Vertex 27 Zcoordinate
    -100.3108596801758,       !- Vertex 28 Xcoordinate
    -123.6122283935547,       !- Vertex 28 Ycoordinate
    0.0;                      !- Vertex 28 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2516,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.2055206299,           !- Vertex 1 Xcoordinate
    -186.360214233,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -93.2055206299,           !- Vertex 2 Xcoordinate
    -186.360214233,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -93.2483291626,           !- Vertex 3 Xcoordinate
    -271.573730469,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -93.2483291626,           !- Vertex 4 Xcoordinate
    -271.573730469,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2495,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5186767578,           !- Vertex 1 Xcoordinate
    -271.414886475,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -35.5186767578,           !- Vertex 2 Xcoordinate
    -271.414886475,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -61.4881286621,           !- Vertex 3 Xcoordinate
    -271.401824951,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -61.4881286621,           !- Vertex 4 Xcoordinate
    -271.401824951,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2309,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.3109283447,            !- Vertex 1 Xcoordinate
    -271.571838379,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    79.3109283447,            !- Vertex 2 Xcoordinate
    -271.571838379,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    53.6728820801,            !- Vertex 3 Xcoordinate
    -271.558959961,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    53.6728820801,            !- Vertex 4 Xcoordinate
    -271.558959961,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2341,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.6728820801,            !- Vertex 1 Xcoordinate
    -271.558959961,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    53.6728820801,            !- Vertex 2 Xcoordinate
    -271.558959961,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    53.7157287598,            !- Vertex 3 Xcoordinate
    -186.28894043,            !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    53.7157287598,            !- Vertex 4 Xcoordinate
    -186.28894043,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2360,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.7157287598,            !- Vertex 1 Xcoordinate
    -186.28894043,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    53.7157287598,            !- Vertex 2 Xcoordinate
    -186.28894043,            !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    21.930557251,             !- Vertex 3 Xcoordinate
    -186.272964478,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    21.930557251,             !- Vertex 4 Xcoordinate
    -186.272964478,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2389,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.930557251,             !- Vertex 1 Xcoordinate
    -186.272964478,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    21.930557251,             !- Vertex 2 Xcoordinate
    -186.272964478,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    21.8876953125,            !- Vertex 3 Xcoordinate
    -271.585876465,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    21.8876953125,            !- Vertex 4 Xcoordinate
    -271.585876465,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2409,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.585784912,           !- Vertex 1 Xcoordinate
    -164.290817261,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -116.585784912,           !- Vertex 2 Xcoordinate
    -164.290817261,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    79.3647613525,            !- Vertex 3 Xcoordinate
    -164.389266968,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    79.3647613525,            !- Vertex 4 Xcoordinate
    -164.389266968,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2185,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.584785461,           !- Vertex 1 Xcoordinate
    -162.30947876,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -116.584785461,           !- Vertex 2 Xcoordinate
    -162.30947876,            !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -116.585784912,           !- Vertex 3 Xcoordinate
    -164.290817261,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -116.585784912,           !- Vertex 4 Xcoordinate
    -164.290817261,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2723,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.220329285,           !- Vertex 1 Xcoordinate
    -271.560699463,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -119.220329285,           !- Vertex 2 Xcoordinate
    -271.560699463,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -119.177490234,           !- Vertex 3 Xcoordinate
    -186.292022705,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -119.177490234,           !- Vertex 4 Xcoordinate
    -186.292022705,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2744,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.2483291626,           !- Vertex 1 Xcoordinate
    -271.573730469,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -93.2483291626,           !- Vertex 2 Xcoordinate
    -271.573730469,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -119.220329285,           !- Vertex 3 Xcoordinate
    -271.560699463,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -119.220329285,           !- Vertex 4 Xcoordinate
    -271.560699463,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2683,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.307220459,           !- Vertex 1 Xcoordinate
    -164.320800781,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -153.307220459,           !- Vertex 2 Xcoordinate
    -164.320800781,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -153.306228638,           !- Vertex 3 Xcoordinate
    -162.336608887,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -153.306228638,           !- Vertex 4 Xcoordinate
    -162.336608887,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2215,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.472305298,           !- Vertex 1 Xcoordinate
    -123.577468872,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -169.472305298,           !- Vertex 2 Xcoordinate
    -123.577468872,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -100.31085968,            !- Vertex 3 Xcoordinate
    -123.612228394,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -100.31085968,            !- Vertex 4 Xcoordinate
    -123.612228394,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2703,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.582885742,           !- Vertex 1 Xcoordinate
    -164.309112549,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -176.582885742,           !- Vertex 2 Xcoordinate
    -164.309112549,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -153.307220459,           !- Vertex 3 Xcoordinate
    -164.320800781,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -153.307220459,           !- Vertex 4 Xcoordinate
    -164.320800781,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2238,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.31085968,            !- Vertex 1 Xcoordinate
    -123.612228394,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -100.31085968,            !- Vertex 2 Xcoordinate
    -123.612228394,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -100.330307007,           !- Vertex 3 Xcoordinate
    -162.317626953,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -100.330307007,           !- Vertex 4 Xcoordinate
    -162.317626953,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2795,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.177490234,           !- Vertex 1 Xcoordinate
    -186.292022705,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -119.177490234,           !- Vertex 2 Xcoordinate
    -186.292022705,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -150.701324463,           !- Vertex 3 Xcoordinate
    -186.276184082,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -150.701324463,           !- Vertex 4 Xcoordinate
    -186.276184082,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2262,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.306228638,           !- Vertex 1 Xcoordinate
    -162.336608887,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -153.306228638,           !- Vertex 2 Xcoordinate
    -162.336608887,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -169.491775513,           !- Vertex 3 Xcoordinate
    -162.328491211,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -169.491775513,           !- Vertex 4 Xcoordinate
    -162.328491211,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2289,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.491775513,           !- Vertex 1 Xcoordinate
    -162.328491211,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -169.491775513,           !- Vertex 2 Xcoordinate
    -162.328491211,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -169.472305298,           !- Vertex 3 Xcoordinate
    -123.577468872,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -169.472305298,           !- Vertex 4 Xcoordinate
    -123.577468872,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123W2769,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.701324463,           !- Vertex 1 Xcoordinate
    -186.276184082,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -150.701324463,           !- Vertex 2 Xcoordinate
    -186.276184082,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -150.744186401,           !- Vertex 3 Xcoordinate
    -271.564666748,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -150.744186401,           !- Vertex 4 Xcoordinate
    -271.564666748,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5369,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524,           !- Vertex 1 Xcoordinate
    32.7486953735,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -99.3439712524,           !- Vertex 2 Xcoordinate
    32.7486953735,            !- Vertex 2 Ycoordinate
    44.6222229004,            !- Vertex 2 Zcoordinate
    -101.135803223,           !- Vertex 3 Xcoordinate
    32.7486953735,            !- Vertex 3 Ycoordinate
    44.6222229004,            !- Vertex 3 Zcoordinate
    -101.135803223,           !- Vertex 4 Xcoordinate
    32.7486953735,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5568,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524,           !- Vertex 1 Xcoordinate
    40.4558029175,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -99.3439712524,           !- Vertex 2 Xcoordinate
    40.4558029175,            !- Vertex 2 Ycoordinate
    49.9000015259,            !- Vertex 2 Zcoordinate
    -99.3439712524,           !- Vertex 3 Xcoordinate
    32.7486953735,            !- Vertex 3 Ycoordinate
    49.9000015259,            !- Vertex 3 Zcoordinate
    -99.3439712524,           !- Vertex 4 Xcoordinate
    32.7486953735,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5358,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.135803223,           !- Vertex 1 Xcoordinate
    -10.6448440552,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -101.135803223,           !- Vertex 2 Xcoordinate
    -10.6448440552,           !- Vertex 2 Ycoordinate
    46.0999984741,            !- Vertex 2 Zcoordinate
    -100.537895203,           !- Vertex 3 Xcoordinate
    -10.6448440552,           !- Vertex 3 Ycoordinate
    46.0999984741,            !- Vertex 3 Zcoordinate
    -100.537895203,           !- Vertex 4 Xcoordinate
    -10.6448440552,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5583,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.8824005127,           !- Vertex 1 Xcoordinate
    -4.30924987793,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -78.8824005127,           !- Vertex 2 Xcoordinate
    -4.30924987793,           !- Vertex 2 Ycoordinate
    32.7999992371,            !- Vertex 2 Zcoordinate
    -62.3872489929,           !- Vertex 3 Xcoordinate
    -4.30924987793,           !- Vertex 3 Ycoordinate
    32.7999992371,            !- Vertex 3 Zcoordinate
    -62.3872489929,           !- Vertex 4 Xcoordinate
    -4.30924987793,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5338,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.040245056,           !- Vertex 1 Xcoordinate
    -10.6021575928,           !- Vertex 1 Ycoordinate
    42.7000007629,            !- Vertex 1 Zcoordinate
    -113.040245056,           !- Vertex 2 Xcoordinate
    -10.6021575928,           !- Vertex 2 Ycoordinate
    46.0999984741,            !- Vertex 2 Zcoordinate
    -113.040245056,           !- Vertex 3 Xcoordinate
    32.7486953735,            !- Vertex 3 Ycoordinate
    46.0999984741,            !- Vertex 3 Zcoordinate
    -113.040245056,           !- Vertex 4 Xcoordinate
    32.7486953735,            !- Vertex 4 Ycoordinate
    42.7000007629;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5596,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.3872489929,           !- Vertex 1 Xcoordinate
    -4.30924987793,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -62.3872489929,           !- Vertex 2 Xcoordinate
    -4.30924987793,           !- Vertex 2 Ycoordinate
    32.7999992371,            !- Vertex 2 Zcoordinate
    -62.3872489929,           !- Vertex 3 Xcoordinate
    -17.2289657593,           !- Vertex 3 Ycoordinate
    32.7999992371,            !- Vertex 3 Zcoordinate
    -62.3872489929,           !- Vertex 4 Xcoordinate
    -17.2289657593,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5626,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -17.22896575927734,       !- Vertex 1 Ycoordinate
    31.70000076293945,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    32.79999923706056,        !- Vertex 4 Zcoordinate
    -78.88240051269531,       !- Vertex 5 Xcoordinate
    -17.22896575927734,       !- Vertex 5 Ycoordinate
    32.79999923706056,        !- Vertex 5 Zcoordinate
    -78.88240051269531,       !- Vertex 6 Xcoordinate
    -17.22896575927734,       !- Vertex 6 Ycoordinate
    31.70000076293945;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5613,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.537895203,           !- Vertex 1 Xcoordinate
    -11.2289657593,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -100.537895203,           !- Vertex 2 Xcoordinate
    -11.2289657593,           !- Vertex 2 Ycoordinate
    31.7000007629,            !- Vertex 2 Zcoordinate
    -78.8824005127,           !- Vertex 3 Xcoordinate
    -11.2289657593,           !- Vertex 3 Ycoordinate
    31.7000007629,            !- Vertex 3 Zcoordinate
    -78.8824005127,           !- Vertex 4 Xcoordinate
    -11.2289657593,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5510,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.76815033,            !- Vertex 1 Xcoordinate
    -10.6021575928,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -120.76815033,            !- Vertex 2 Xcoordinate
    -10.6021575928,           !- Vertex 2 Ycoordinate
    42.7000007629,            !- Vertex 2 Zcoordinate
    -120.76815033,            !- Vertex 3 Xcoordinate
    40.4558029175,            !- Vertex 3 Ycoordinate
    42.7000007629,            !- Vertex 3 Zcoordinate
    -120.76815033,            !- Vertex 4 Xcoordinate
    40.4558029175,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5520,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.834838867,           !- Vertex 1 Xcoordinate
    32.7486953735,            !- Vertex 1 Ycoordinate
    42.7000007629,            !- Vertex 1 Zcoordinate
    -113.834838867,           !- Vertex 2 Xcoordinate
    32.7486953735,            !- Vertex 2 Ycoordinate
    49.9000015259,            !- Vertex 2 Zcoordinate
    -113.834838867,           !- Vertex 3 Xcoordinate
    40.4558029175,            !- Vertex 3 Ycoordinate
    49.9000015259,            !- Vertex 3 Zcoordinate
    -113.834838867,           !- Vertex 4 Xcoordinate
    40.4558029175,            !- Vertex 4 Ycoordinate
    42.7000007629;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5536,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.8824005127,           !- Vertex 1 Xcoordinate
    -11.2289657593,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -78.8824005127,           !- Vertex 2 Xcoordinate
    -11.2289657593,           !- Vertex 2 Ycoordinate
    27.8888893127,            !- Vertex 2 Zcoordinate
    -78.8824005127,           !- Vertex 3 Xcoordinate
    -4.30924987793,           !- Vertex 3 Ycoordinate
    27.8888893127,            !- Vertex 3 Zcoordinate
    -78.8824005127,           !- Vertex 4 Xcoordinate
    -4.30924987793,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5535,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    31.70000076293945,        !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    31.70000076293945,        !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    32.79999923706056,        !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    32.79999923706056,        !- Vertex 4 Zcoordinate
    -78.88240051269531,       !- Vertex 5 Xcoordinate
    -4.309249877929686,       !- Vertex 5 Ycoordinate
    27.88888931274414,        !- Vertex 5 Zcoordinate
    -78.88240051269531,       !- Vertex 6 Xcoordinate
    -11.22896575927734,       !- Vertex 6 Ycoordinate
    27.88888931274414;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W705,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.6469345092773,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    50.20000076293945,        !- Vertex 1 Zcoordinate
    -113.6469345092773,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    46.09999847412109,        !- Vertex 2 Zcoordinate
    -113.6469345092773,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    46.09999847412109,        !- Vertex 3 Zcoordinate
    -113.6469345092773,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    50.20000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5555,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524414,        !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    44.622222900390625,       !- Vertex 1 Zcoordinate
    -113.8348388671875,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -113.8348388671875,       !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    49.9000015258789,         !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    49.9000015258789;         !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5556,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    42.70000076293945,        !- Vertex 1 Zcoordinate
    -113.8348388671875,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    42.70000076293945,        !- Vertex 2 Zcoordinate
    -113.8348388671875,       !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    44.622222900390625,       !- Vertex 4 Zcoordinate
    -99.3439712524414,        !- Vertex 5 Xcoordinate
    40.45580291748047,        !- Vertex 5 Ycoordinate
    39.0444450378418,         !- Vertex 5 Zcoordinate
    -120.7681503295898,       !- Vertex 6 Xcoordinate
    40.45580291748047,        !- Vertex 6 Ycoordinate
    39.0444450378418;         !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5552,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.76815033,            !- Vertex 1 Xcoordinate
    40.4558029175,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -120.76815033,            !- Vertex 2 Xcoordinate
    40.4558029175,            !- Vertex 2 Ycoordinate
    39.0444450378,            !- Vertex 2 Zcoordinate
    -99.3439712524,           !- Vertex 3 Xcoordinate
    40.4558029175,            !- Vertex 3 Ycoordinate
    39.0444450378,            !- Vertex 3 Zcoordinate
    -99.3439712524,           !- Vertex 4 Xcoordinate
    40.4558029175,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5487,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.537895203,           !- Vertex 1 Xcoordinate
    -10.6448440552,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -100.537895203,           !- Vertex 2 Xcoordinate
    -10.6448440552,           !- Vertex 2 Ycoordinate
    27.8888893127,            !- Vertex 2 Zcoordinate
    -100.537895203,           !- Vertex 3 Xcoordinate
    -11.2289657593,           !- Vertex 3 Ycoordinate
    27.8888893127,            !- Vertex 3 Zcoordinate
    -100.537895203,           !- Vertex 4 Xcoordinate
    -11.2289657593,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5489,         !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    27.88888931274414,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    33.46666717529297,        !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    33.46666717529297,        !- Vertex 4 Zcoordinate
    -100.5378952026367,       !- Vertex 5 Xcoordinate
    -18.04330444335937,       !- Vertex 5 Ycoordinate
    27.88888931274414,        !- Vertex 5 Zcoordinate
    -100.5378952026367,       !- Vertex 6 Xcoordinate
    -17.22896575927734,       !- Vertex 6 Ycoordinate
    27.88888931274414,        !- Vertex 6 Zcoordinate
    -100.5378952026367,       !- Vertex 7 Xcoordinate
    -17.22896575927734,       !- Vertex 7 Ycoordinate
    31.70000076293945,        !- Vertex 7 Zcoordinate
    -100.5378952026367,       !- Vertex 8 Xcoordinate
    -11.22896575927734,       !- Vertex 8 Ycoordinate
    31.70000076293945;        !- Vertex 8 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5498,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.537895203,           !- Vertex 1 Xcoordinate
    -10.6448440552,           !- Vertex 1 Ycoordinate
    33.4666671753,            !- Vertex 1 Zcoordinate
    -100.537895203,           !- Vertex 2 Xcoordinate
    -10.6448440552,           !- Vertex 2 Ycoordinate
    46.0999984741,            !- Vertex 2 Zcoordinate
    -100.537895203,           !- Vertex 3 Xcoordinate
    -18.0433044434,           !- Vertex 3 Ycoordinate
    46.0999984741,            !- Vertex 3 Zcoordinate
    -100.537895203,           !- Vertex 4 Xcoordinate
    -18.0433044434,           !- Vertex 4 Ycoordinate
    33.4666671753;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5493,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.537895203,           !- Vertex 1 Xcoordinate
    -17.2289657593,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -100.537895203,           !- Vertex 2 Xcoordinate
    -17.2289657593,           !- Vertex 2 Ycoordinate
    27.8888893127,            !- Vertex 2 Zcoordinate
    -100.537895203,           !- Vertex 3 Xcoordinate
    -18.0433044434,           !- Vertex 3 Ycoordinate
    27.8888893127,            !- Vertex 3 Zcoordinate
    -100.537895203,           !- Vertex 4 Xcoordinate
    -18.0433044434,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5452,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.135803223,           !- Vertex 1 Xcoordinate
    32.7486953735,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -101.135803223,           !- Vertex 2 Xcoordinate
    32.7486953735,            !- Vertex 2 Ycoordinate
    46.0999984741,            !- Vertex 2 Zcoordinate
    -101.135803223,           !- Vertex 3 Xcoordinate
    -10.6448440552,           !- Vertex 3 Ycoordinate
    46.0999984741,            !- Vertex 3 Zcoordinate
    -101.135803223,           !- Vertex 4 Xcoordinate
    -10.6448440552,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5733,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -113.0402450561523,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    46.09999847412109,        !- Vertex 1 Zcoordinate
    -113.0402450561523,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -123.3419799804687,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    50.20000076293945,        !- Vertex 4 Zcoordinate
    -113.6469345092773,       !- Vertex 5 Xcoordinate
    -10.60215759277344,       !- Vertex 5 Ycoordinate
    50.20000076293945,        !- Vertex 5 Zcoordinate
    -113.6469345092773,       !- Vertex 6 Xcoordinate
    -10.60215759277344,       !- Vertex 6 Ycoordinate
    46.09999847412109;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5734,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -123.3419799804687,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    39.0444450378418,         !- Vertex 1 Zcoordinate
    -123.3419799804687,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -113.0402450561523,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -113.0402450561523,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    42.70000076293945,        !- Vertex 4 Zcoordinate
    -120.7681503295898,       !- Vertex 5 Xcoordinate
    -10.60215759277344,       !- Vertex 5 Ycoordinate
    42.70000076293945,        !- Vertex 5 Zcoordinate
    -120.7681503295898,       !- Vertex 6 Xcoordinate
    -10.60215759277344,       !- Vertex 6 Ycoordinate
    39.0444450378418;         !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5731,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -123.34197998,            !- Vertex 1 Xcoordinate
    -10.6021575928,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -123.34197998,            !- Vertex 2 Xcoordinate
    -10.6021575928,           !- Vertex 2 Ycoordinate
    39.0444450378,            !- Vertex 2 Zcoordinate
    -120.76815033,            !- Vertex 3 Xcoordinate
    -10.6021575928,           !- Vertex 3 Ycoordinate
    39.0444450378,            !- Vertex 3 Zcoordinate
    -120.76815033,            !- Vertex 4 Xcoordinate
    -10.6021575928,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5628,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.3872489929,           !- Vertex 1 Xcoordinate
    -17.2289657593,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -62.3872489929,           !- Vertex 2 Xcoordinate
    -17.2289657593,           !- Vertex 2 Ycoordinate
    27.8888893127,            !- Vertex 2 Zcoordinate
    -100.537895203,           !- Vertex 3 Xcoordinate
    -17.2289657593,           !- Vertex 3 Ycoordinate
    27.8888893127,            !- Vertex 3 Zcoordinate
    -100.537895203,           !- Vertex 4 Xcoordinate
    -17.2289657593,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5647,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    46.09999847412109,        !- Vertex 1 Zcoordinate
    -113.6469345092773,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    46.09999847412109,        !- Vertex 2 Zcoordinate
    -113.6469345092773,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    50.20000076293945,        !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    50.20000076293945,        !- Vertex 4 Zcoordinate
    -123.3419799804687,       !- Vertex 5 Xcoordinate
    -18.04330444335937,       !- Vertex 5 Ycoordinate
    44.622222900390625,       !- Vertex 5 Zcoordinate
    -100.5378952026367,       !- Vertex 6 Xcoordinate
    -18.04330444335937,       !- Vertex 6 Ycoordinate
    44.622222900390625;       !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5649,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.537895203,           !- Vertex 1 Xcoordinate
    -18.0433044434,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -100.537895203,           !- Vertex 2 Xcoordinate
    -18.0433044434,           !- Vertex 2 Ycoordinate
    44.6222229004,            !- Vertex 2 Zcoordinate
    -123.34197998,            !- Vertex 3 Xcoordinate
    -18.0433044434,           !- Vertex 3 Ycoordinate
    44.6222229004,            !- Vertex 3 Zcoordinate
    -123.34197998,            !- Vertex 4 Xcoordinate
    -18.0433044434,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5665,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -123.34197998,            !- Vertex 1 Xcoordinate
    -18.0433044434,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -123.34197998,            !- Vertex 2 Xcoordinate
    -18.0433044434,           !- Vertex 2 Ycoordinate
    50.2000007629,            !- Vertex 2 Zcoordinate
    -123.34197998,            !- Vertex 3 Xcoordinate
    -10.6021575928,           !- Vertex 3 Ycoordinate
    50.2000007629,            !- Vertex 3 Zcoordinate
    -123.34197998,            !- Vertex 4 Xcoordinate
    -10.6021575928,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5375,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.0402450561523,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    42.70000076293945,        !- Vertex 1 Zcoordinate
    -113.0402450561523,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -113.8348388671875,       !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -113.8348388671875,       !- Vertex 4 Xcoordinate
    32.74869537353517,        !- Vertex 4 Ycoordinate
    42.70000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5376,         !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -99.3439712524414,        !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    49.9000015258789,         !- Vertex 1 Zcoordinate
    -113.8348388671875,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    49.9000015258789,         !- Vertex 2 Zcoordinate
    -113.8348388671875,       !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -113.0402450561523,       !- Vertex 4 Xcoordinate
    32.74869537353517,        !- Vertex 4 Ycoordinate
    44.622222900390625,       !- Vertex 4 Zcoordinate
    -113.0402450561523,       !- Vertex 5 Xcoordinate
    32.74869537353517,        !- Vertex 5 Ycoordinate
    46.09999847412109,        !- Vertex 5 Zcoordinate
    -101.1358032226562,       !- Vertex 6 Xcoordinate
    32.74869537353517,        !- Vertex 6 Ycoordinate
    46.09999847412109,        !- Vertex 6 Zcoordinate
    -101.1358032226562,       !- Vertex 7 Xcoordinate
    32.74869537353517,        !- Vertex 7 Ycoordinate
    44.622222900390625,       !- Vertex 7 Zcoordinate
    -99.3439712524414,        !- Vertex 8 Xcoordinate
    32.74869537353517,        !- Vertex 8 Ycoordinate
    44.622222900390625;       !- Vertex 8 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5700,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.777908325,           !- Vertex 1 Xcoordinate
    -83.7436294556,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -119.777908325,           !- Vertex 2 Xcoordinate
    -83.7436294556,           !- Vertex 2 Ycoordinate
    35.7999992371,            !- Vertex 2 Zcoordinate
    -119.777908325,           !- Vertex 3 Xcoordinate
    -68.6093063354,           !- Vertex 3 Ycoordinate
    35.7999992371,            !- Vertex 3 Zcoordinate
    -119.777908325,           !- Vertex 4 Xcoordinate
    -68.6093063354,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5472,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -106.632347107,           !- Vertex 1 Xcoordinate
    -18.0479736328,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -106.632347107,           !- Vertex 2 Xcoordinate
    -18.0479736328,           !- Vertex 2 Ycoordinate
    35.7999992371,            !- Vertex 2 Zcoordinate
    -106.632347107,           !- Vertex 3 Xcoordinate
    -31.2888259888,           !- Vertex 3 Ycoordinate
    35.7999992371,            !- Vertex 3 Zcoordinate
    -106.632347107,           !- Vertex 4 Xcoordinate
    -31.2888259888,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5716,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.777908325,           !- Vertex 1 Xcoordinate
    -68.6093063354,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -119.777908325,           !- Vertex 2 Xcoordinate
    -68.6093063354,           !- Vertex 2 Ycoordinate
    35.7999992371,            !- Vertex 2 Zcoordinate
    -120.908050537,           !- Vertex 3 Xcoordinate
    -68.6093063354,           !- Vertex 3 Ycoordinate
    35.7999992371,            !- Vertex 3 Zcoordinate
    -120.908050537,           !- Vertex 4 Xcoordinate
    -68.6093063354,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W783,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.7500915527343,       !- Vertex 1 Xcoordinate
    -64.64365386962889,       !- Vertex 1 Ycoordinate
    37.90000152587891,        !- Vertex 1 Zcoordinate
    -113.7500915527343,       !- Vertex 2 Xcoordinate
    -64.64365386962889,       !- Vertex 2 Ycoordinate
    35.79999923706055,        !- Vertex 2 Zcoordinate
    -108.358169555664,        !- Vertex 3 Xcoordinate
    -64.64365386962889,       !- Vertex 3 Ycoordinate
    35.79999923706055,        !- Vertex 3 Zcoordinate
    -108.358169555664,        !- Vertex 4 Xcoordinate
    -64.64365386962889,       !- Vertex 4 Ycoordinate
    37.90000152587891;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W781,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.7500915527343,       !- Vertex 1 Xcoordinate
    -35.33328628540039,       !- Vertex 1 Ycoordinate
    37.90000152587891,        !- Vertex 1 Zcoordinate
    -113.7500915527343,       !- Vertex 2 Xcoordinate
    -35.33328628540039,       !- Vertex 2 Ycoordinate
    35.79999923706055,        !- Vertex 2 Zcoordinate
    -113.7500915527343,       !- Vertex 3 Xcoordinate
    -64.64365386962889,       !- Vertex 3 Ycoordinate
    35.79999923706055,        !- Vertex 3 Zcoordinate
    -113.7500915527343,       !- Vertex 4 Xcoordinate
    -64.64365386962889,       !- Vertex 4 Ycoordinate
    37.90000152587891;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W779,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -108.358169555664,        !- Vertex 1 Xcoordinate
    -35.33328628540039,       !- Vertex 1 Ycoordinate
    37.90000152587891,        !- Vertex 1 Zcoordinate
    -108.358169555664,        !- Vertex 2 Xcoordinate
    -35.33328628540039,       !- Vertex 2 Ycoordinate
    35.79999923706055,        !- Vertex 2 Zcoordinate
    -113.7500915527343,       !- Vertex 3 Xcoordinate
    -35.33328628540039,       !- Vertex 3 Ycoordinate
    35.79999923706055,        !- Vertex 3 Zcoordinate
    -113.7500915527343,       !- Vertex 4 Xcoordinate
    -35.33328628540039,       !- Vertex 4 Ycoordinate
    37.90000152587891;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W778,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -108.358169555664,        !- Vertex 1 Xcoordinate
    -35.33328628540039,       !- Vertex 1 Ycoordinate
    35.79999923706055,        !- Vertex 1 Zcoordinate
    -108.358169555664,        !- Vertex 2 Xcoordinate
    -35.33328628540039,       !- Vertex 2 Ycoordinate
    37.90000152587891,        !- Vertex 2 Zcoordinate
    -108.358169555664,        !- Vertex 3 Xcoordinate
    -64.64365386962889,       !- Vertex 3 Ycoordinate
    37.90000152587891,        !- Vertex 3 Zcoordinate
    -108.358169555664,        !- Vertex 4 Xcoordinate
    -64.64365386962889,       !- Vertex 4 Ycoordinate
    35.79999923706055;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5746,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.908050537,           !- Vertex 1 Xcoordinate
    -68.6093063354,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -120.908050537,           !- Vertex 2 Xcoordinate
    -68.6093063354,           !- Vertex 2 Ycoordinate
    35.7999992371,            !- Vertex 2 Zcoordinate
    -120.908050537,           !- Vertex 3 Xcoordinate
    -31.2888259888,           !- Vertex 3 Ycoordinate
    35.7999992371,            !- Vertex 3 Zcoordinate
    -120.908050537,           !- Vertex 4 Xcoordinate
    -31.2888259888,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5421,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.057861328,           !- Vertex 1 Xcoordinate
    -31.2888259888,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -101.057861328,           !- Vertex 2 Xcoordinate
    -31.2888259888,           !- Vertex 2 Ycoordinate
    35.7999992371,            !- Vertex 2 Zcoordinate
    -101.057861328,           !- Vertex 3 Xcoordinate
    -68.6093063354,           !- Vertex 3 Ycoordinate
    35.7999992371,            !- Vertex 3 Zcoordinate
    -101.057861328,           !- Vertex 4 Xcoordinate
    -68.6093063354,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5779,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -115.710647583,           !- Vertex 1 Xcoordinate
    -31.2888259888,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -115.710647583,           !- Vertex 2 Xcoordinate
    -31.2888259888,           !- Vertex 2 Ycoordinate
    35.7999992371,            !- Vertex 2 Zcoordinate
    -115.710647583,           !- Vertex 3 Xcoordinate
    -18.0479736328,           !- Vertex 3 Ycoordinate
    35.7999992371,            !- Vertex 3 Zcoordinate
    -115.710647583,           !- Vertex 4 Xcoordinate
    -18.0479736328,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5433,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -106.632347107,           !- Vertex 1 Xcoordinate
    -31.2888259888,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -106.632347107,           !- Vertex 2 Xcoordinate
    -31.2888259888,           !- Vertex 2 Ycoordinate
    35.7999992371,            !- Vertex 2 Zcoordinate
    -101.057861328,           !- Vertex 3 Xcoordinate
    -31.2888259888,           !- Vertex 3 Ycoordinate
    35.7999992371,            !- Vertex 3 Zcoordinate
    -101.057861328,           !- Vertex 4 Xcoordinate
    -31.2888259888,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5406,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.057861328,           !- Vertex 1 Xcoordinate
    -68.6093063354,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -101.057861328,           !- Vertex 2 Xcoordinate
    -68.6093063354,           !- Vertex 2 Ycoordinate
    35.7999992371,            !- Vertex 2 Zcoordinate
    -102.234741211,           !- Vertex 3 Xcoordinate
    -68.6093063354,           !- Vertex 3 Ycoordinate
    35.7999992371,            !- Vertex 3 Zcoordinate
    -102.234741211,           !- Vertex 4 Xcoordinate
    -68.6093063354,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5763,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.908050537,           !- Vertex 1 Xcoordinate
    -31.2888259888,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -120.908050537,           !- Vertex 2 Xcoordinate
    -31.2888259888,           !- Vertex 2 Ycoordinate
    35.7999992371,            !- Vertex 2 Zcoordinate
    -115.710647583,           !- Vertex 3 Xcoordinate
    -31.2888259888,           !- Vertex 3 Ycoordinate
    35.7999992371,            !- Vertex 3 Zcoordinate
    -115.710647583,           !- Vertex 4 Xcoordinate
    -31.2888259888,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5387,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -102.234741211,           !- Vertex 1 Xcoordinate
    -68.6093063354,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -102.234741211,           !- Vertex 2 Xcoordinate
    -68.6093063354,           !- Vertex 2 Ycoordinate
    35.7999992371,            !- Vertex 2 Zcoordinate
    -102.234741211,           !- Vertex 3 Xcoordinate
    -83.7436294556,           !- Vertex 3 Ycoordinate
    35.7999992371,            !- Vertex 3 Zcoordinate
    -102.234741211,           !- Vertex 4 Xcoordinate
    -83.7436294556,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5679,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -102.234741211,           !- Vertex 1 Xcoordinate
    -83.7436294556,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -102.234741211,           !- Vertex 2 Xcoordinate
    -83.7436294556,           !- Vertex 2 Ycoordinate
    35.7999992371,            !- Vertex 2 Zcoordinate
    -119.777908325,           !- Vertex 3 Xcoordinate
    -83.7436294556,           !- Vertex 3 Ycoordinate
    35.7999992371,            !- Vertex 3 Zcoordinate
    -119.777908325,           !- Vertex 4 Xcoordinate
    -83.7436294556,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797W5794,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -115.710647583,           !- Vertex 1 Xcoordinate
    -18.0479736328,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -115.710647583,           !- Vertex 2 Xcoordinate
    -18.0479736328,           !- Vertex 2 Ycoordinate
    35.7999992371,            !- Vertex 2 Zcoordinate
    -106.632347107,           !- Vertex 3 Xcoordinate
    -18.0479736328,           !- Vertex 3 Ycoordinate
    35.7999992371,            !- Vertex 3 Zcoordinate
    -106.632347107,           !- Vertex 4 Xcoordinate
    -18.0479736328,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3545W12004,       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -206.644515991,           !- Vertex 1 Xcoordinate
    -19.4179172516,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -206.644515991,           !- Vertex 2 Xcoordinate
    -19.4179172516,           !- Vertex 2 Ycoordinate
    29.7999992371,            !- Vertex 2 Zcoordinate
    -206.644515991,           !- Vertex 3 Xcoordinate
    -13.8155212402,           !- Vertex 3 Ycoordinate
    29.7999992371,            !- Vertex 3 Zcoordinate
    -206.644515991,           !- Vertex 4 Xcoordinate
    -13.8155212402,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3545W12032,       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -202.980880737,           !- Vertex 1 Xcoordinate
    -19.4179172516,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -202.980880737,           !- Vertex 2 Xcoordinate
    -19.4179172516,           !- Vertex 2 Ycoordinate
    29.7999992371,            !- Vertex 2 Zcoordinate
    -206.644515991,           !- Vertex 3 Xcoordinate
    -19.4179172516,           !- Vertex 3 Ycoordinate
    29.7999992371,            !- Vertex 3 Zcoordinate
    -206.644515991,           !- Vertex 4 Xcoordinate
    -19.4179172516,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3545W11969,       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -202.980880737,           !- Vertex 1 Xcoordinate
    -13.8155212402,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -202.980880737,           !- Vertex 2 Xcoordinate
    -13.8155212402,           !- Vertex 2 Ycoordinate
    29.7999992371,            !- Vertex 2 Zcoordinate
    -202.980880737,           !- Vertex 3 Xcoordinate
    -19.4179172516,           !- Vertex 3 Ycoordinate
    29.7999992371,            !- Vertex 3 Zcoordinate
    -202.980880737,           !- Vertex 4 Xcoordinate
    -19.4179172516,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3545W11991,       !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -206.644515991,           !- Vertex 1 Xcoordinate
    -13.8155212402,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -206.644515991,           !- Vertex 2 Xcoordinate
    -13.8155212402,           !- Vertex 2 Ycoordinate
    29.7999992371,            !- Vertex 2 Zcoordinate
    -202.980880737,           !- Vertex 3 Xcoordinate
    -13.8155212402,           !- Vertex 3 Ycoordinate
    29.7999992371,            !- Vertex 3 Zcoordinate
    -202.980880737,           !- Vertex 4 Xcoordinate
    -13.8155212402,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5847,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -130.749816895,           !- Vertex 1 Xcoordinate
    59.2384376526,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -130.749816895,           !- Vertex 2 Xcoordinate
    59.2384376526,            !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -130.749816895,           !- Vertex 3 Xcoordinate
    40.4558067322,            !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    -130.749816895,           !- Vertex 4 Xcoordinate
    40.4558067322,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5948,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -149.48008728,            !- Vertex 1 Xcoordinate
    59.2384376526,            !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -149.48008728,            !- Vertex 2 Xcoordinate
    59.2384376526,            !- Vertex 2 Ycoordinate
    37.4499969482,            !- Vertex 2 Zcoordinate
    -149.48008728,            !- Vertex 3 Xcoordinate
    34.1251602173,            !- Vertex 3 Ycoordinate
    37.4499969482,            !- Vertex 3 Zcoordinate
    -149.48008728,            !- Vertex 4 Xcoordinate
    34.1251602173,            !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5832,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -130.749816895,           !- Vertex 1 Xcoordinate
    40.4558067322,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -130.749816895,           !- Vertex 2 Xcoordinate
    40.4558067322,            !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -138.899734497,           !- Vertex 3 Xcoordinate
    40.4558067322,            !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    -138.899734497,           !- Vertex 4 Xcoordinate
    40.4558067322,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5819,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -137.627197266,           !- Vertex 1 Xcoordinate
    -26.7592277527,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -137.627197266,           !- Vertex 2 Xcoordinate
    -26.7592277527,           !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -160.060455322,           !- Vertex 3 Xcoordinate
    -26.7592277527,           !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    -160.060455322,           !- Vertex 4 Xcoordinate
    -26.7592277527,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5880,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -138.899734497,           !- Vertex 1 Xcoordinate
    40.4558067322,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -138.899734497,           !- Vertex 2 Xcoordinate
    40.4558067322,            !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -138.899734497,           !- Vertex 3 Xcoordinate
    -10.7623348236,           !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    -138.899734497,           !- Vertex 4 Xcoordinate
    -10.7623348236,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5865,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -138.899734497,           !- Vertex 1 Xcoordinate
    -10.7623348236,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -138.899734497,           !- Vertex 2 Xcoordinate
    -10.7623348236,           !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -137.627197266,           !- Vertex 3 Xcoordinate
    -10.7623348236,           !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    -137.627197266,           !- Vertex 4 Xcoordinate
    -10.7623348236,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5914,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -137.627197266,           !- Vertex 1 Xcoordinate
    -10.7623348236,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -137.627197266,           !- Vertex 2 Xcoordinate
    -10.7623348236,           !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -137.627197266,           !- Vertex 3 Xcoordinate
    -26.7592277527,           !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    -137.627197266,           !- Vertex 4 Xcoordinate
    -26.7592277527,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5897,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -160.060455322,           !- Vertex 1 Xcoordinate
    59.2384376526,            !- Vertex 1 Ycoordinate
    29.1277754042,            !- Vertex 1 Zcoordinate
    -160.060455322,           !- Vertex 2 Xcoordinate
    59.2384376526,            !- Vertex 2 Ycoordinate
    37.4499969482,            !- Vertex 2 Zcoordinate
    -149.48008728,            !- Vertex 3 Xcoordinate
    59.2384376526,            !- Vertex 3 Ycoordinate
    37.4499969482,            !- Vertex 3 Zcoordinate
    -149.48008728,            !- Vertex 4 Xcoordinate
    59.2384376526,            !- Vertex 4 Ycoordinate
    29.1277754042;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5895,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -149.4800872802734,       !- Vertex 1 Xcoordinate
    59.23843765258789,        !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -130.7498168945312,       !- Vertex 2 Xcoordinate
    59.23843765258789,        !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -130.7498168945312,       !- Vertex 3 Xcoordinate
    59.23843765258789,        !- Vertex 3 Ycoordinate
    24.966664632161457,       !- Vertex 3 Zcoordinate
    -160.0604553222656,       !- Vertex 4 Xcoordinate
    59.23843765258789,        !- Vertex 4 Ycoordinate
    24.966664632161457,       !- Vertex 4 Zcoordinate
    -160.0604553222656,       !- Vertex 5 Xcoordinate
    59.23843765258789,        !- Vertex 5 Ycoordinate
    29.127775404188366,       !- Vertex 5 Zcoordinate
    -149.4800872802734,       !- Vertex 6 Xcoordinate
    59.23843765258789,        !- Vertex 6 Ycoordinate
    29.127775404188366;       !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5892,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -160.060455322,           !- Vertex 1 Xcoordinate
    59.2384376526,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -160.060455322,           !- Vertex 2 Xcoordinate
    59.2384376526,            !- Vertex 2 Ycoordinate
    24.9666646322,            !- Vertex 2 Zcoordinate
    -130.749816895,           !- Vertex 3 Xcoordinate
    59.2384376526,            !- Vertex 3 Ycoordinate
    24.9666646322,            !- Vertex 3 Zcoordinate
    -130.749816895,           !- Vertex 4 Xcoordinate
    59.2384376526,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5933,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -160.060455322,           !- Vertex 1 Xcoordinate
    34.1251602173,            !- Vertex 1 Ycoordinate
    29.1277754042,            !- Vertex 1 Zcoordinate
    -160.060455322,           !- Vertex 2 Xcoordinate
    34.1251602173,            !- Vertex 2 Ycoordinate
    37.4499969482,            !- Vertex 2 Zcoordinate
    -160.060455322,           !- Vertex 3 Xcoordinate
    59.2384376526,            !- Vertex 3 Ycoordinate
    37.4499969482,            !- Vertex 3 Zcoordinate
    -160.060455322,           !- Vertex 4 Xcoordinate
    59.2384376526,            !- Vertex 4 Ycoordinate
    29.1277754042;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5943,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -149.48008728,            !- Vertex 1 Xcoordinate
    34.1251602173,            !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -149.48008728,            !- Vertex 2 Xcoordinate
    34.1251602173,            !- Vertex 2 Ycoordinate
    37.4499969482,            !- Vertex 2 Zcoordinate
    -160.060455322,           !- Vertex 3 Xcoordinate
    34.1251602173,            !- Vertex 3 Ycoordinate
    37.4499969482,            !- Vertex 3 Zcoordinate
    -160.060455322,           !- Vertex 4 Xcoordinate
    34.1251602173,            !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5927,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -160.060455322,           !- Vertex 1 Xcoordinate
    -26.7592277527,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -160.060455322,           !- Vertex 2 Xcoordinate
    -26.7592277527,           !- Vertex 2 Ycoordinate
    24.9666646322,            !- Vertex 2 Zcoordinate
    -160.060455322,           !- Vertex 3 Xcoordinate
    59.2384376526,            !- Vertex 3 Ycoordinate
    24.9666646322,            !- Vertex 3 Zcoordinate
    -160.060455322,           !- Vertex 4 Xcoordinate
    59.2384376526,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838W5926,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -160.0604553222656,       !- Vertex 1 Xcoordinate
    -26.75922775268555,       !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -160.0604553222656,       !- Vertex 2 Xcoordinate
    34.12516021728516,        !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -160.0604553222656,       !- Vertex 3 Xcoordinate
    34.12516021728516,        !- Vertex 3 Ycoordinate
    29.127775404188366,       !- Vertex 3 Zcoordinate
    -160.0604553222656,       !- Vertex 4 Xcoordinate
    59.23843765258789,        !- Vertex 4 Ycoordinate
    29.127775404188366,       !- Vertex 4 Zcoordinate
    -160.0604553222656,       !- Vertex 5 Xcoordinate
    59.23843765258789,        !- Vertex 5 Ycoordinate
    24.966664632161457,       !- Vertex 5 Zcoordinate
    -160.0604553222656,       !- Vertex 6 Xcoordinate
    -26.75922775268555,       !- Vertex 6 Ycoordinate
    24.966664632161457;       !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3154,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -222.118255615,           !- Vertex 1 Xcoordinate
    -109.951385498,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -222.118255615,           !- Vertex 2 Xcoordinate
    -109.951385498,           !- Vertex 2 Ycoordinate
    38.2000007629,            !- Vertex 2 Zcoordinate
    -222.118255615,           !- Vertex 3 Xcoordinate
    -129.837799072,           !- Vertex 3 Ycoordinate
    38.2000007629,            !- Vertex 3 Zcoordinate
    -222.118255615,           !- Vertex 4 Xcoordinate
    -129.837799072,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3194,         !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -260.3339538574219,       !- Vertex 1 Xcoordinate
    -129.8456420898437,       !- Vertex 1 Ycoordinate
    43.00000381469724,        !- Vertex 1 Zcoordinate
    -260.3339538574219,       !- Vertex 2 Xcoordinate
    -120.2602005004883,       !- Vertex 2 Ycoordinate
    43.00000381469724,        !- Vertex 2 Zcoordinate
    -260.3339538574219,       !- Vertex 3 Xcoordinate
    -120.2602005004883,       !- Vertex 3 Ycoordinate
    39.43333392673069,        !- Vertex 3 Zcoordinate
    -260.3339538574219,       !- Vertex 4 Xcoordinate
    -53.04425811767578,       !- Vertex 4 Ycoordinate
    39.43333392673069,        !- Vertex 4 Zcoordinate
    -260.3339538574219,       !- Vertex 5 Xcoordinate
    -53.04425811767578,       !- Vertex 5 Ycoordinate
    42.79999542236327,        !- Vertex 5 Zcoordinate
    -260.3339538574219,       !- Vertex 6 Xcoordinate
    -49.42623901367188,       !- Vertex 6 Ycoordinate
    42.79999542236327,        !- Vertex 6 Zcoordinate
    -260.3339538574219,       !- Vertex 7 Xcoordinate
    -49.42623901367188,       !- Vertex 7 Ycoordinate
    45.066667344835075,       !- Vertex 7 Zcoordinate
    -260.3339538574219,       !- Vertex 8 Xcoordinate
    -129.8456420898437,       !- Vertex 8 Ycoordinate
    45.066667344835075;       !- Vertex 8 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3164,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -270.751983643,           !- Vertex 1 Xcoordinate
    -158.448913574,           !- Vertex 1 Ycoordinate
    43.0000038147,            !- Vertex 1 Zcoordinate
    -270.751983643,           !- Vertex 2 Xcoordinate
    -158.448913574,           !- Vertex 2 Ycoordinate
    46.7000007629,            !- Vertex 2 Zcoordinate
    -270.751983643,           !- Vertex 3 Xcoordinate
    -138.908721924,           !- Vertex 3 Ycoordinate
    46.7000007629,            !- Vertex 3 Zcoordinate
    -270.751983643,           !- Vertex 4 Xcoordinate
    -138.908721924,           !- Vertex 4 Ycoordinate
    43.0000038147;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3175,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -232.32611084,            !- Vertex 1 Xcoordinate
    15.0577392578,            !- Vertex 1 Ycoordinate
    42.7999954224,            !- Vertex 1 Zcoordinate
    -232.32611084,            !- Vertex 2 Xcoordinate
    15.0577392578,            !- Vertex 2 Ycoordinate
    46.7000007629,            !- Vertex 2 Zcoordinate
    -222.023590088,           !- Vertex 3 Xcoordinate
    15.0577392578,            !- Vertex 3 Ycoordinate
    46.7000007629,            !- Vertex 3 Zcoordinate
    -222.023590088,           !- Vertex 4 Xcoordinate
    15.0577392578,            !- Vertex 4 Ycoordinate
    42.7999954224;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3079,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -231.554641724,           !- Vertex 1 Xcoordinate
    -91.286529541,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -231.554641724,           !- Vertex 2 Xcoordinate
    -91.286529541,            !- Vertex 2 Ycoordinate
    33.8000005086,            !- Vertex 2 Zcoordinate
    -231.554641724,           !- Vertex 3 Xcoordinate
    -109.951385498,           !- Vertex 3 Ycoordinate
    33.8000005086,            !- Vertex 3 Zcoordinate
    -231.554641724,           !- Vertex 4 Xcoordinate
    -109.951385498,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3127,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -222.118255615,           !- Vertex 1 Xcoordinate
    -129.837799072,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -222.118255615,           !- Vertex 2 Xcoordinate
    -129.837799072,           !- Vertex 2 Ycoordinate
    38.2000007629,            !- Vertex 2 Zcoordinate
    -242.004669189,           !- Vertex 3 Xcoordinate
    -129.837799072,           !- Vertex 3 Ycoordinate
    38.2000007629,            !- Vertex 3 Zcoordinate
    -242.004669189,           !- Vertex 4 Xcoordinate
    -129.837799072,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3104,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -242.004669189,           !- Vertex 1 Xcoordinate
    -129.837799072,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -242.004669189,           !- Vertex 2 Xcoordinate
    -129.837799072,           !- Vertex 2 Ycoordinate
    33.8000005086,            !- Vertex 2 Zcoordinate
    -242.004669189,           !- Vertex 3 Xcoordinate
    -125.025115967,           !- Vertex 3 Ycoordinate
    33.8000005086,            !- Vertex 3 Zcoordinate
    -242.004669189,           !- Vertex 4 Xcoordinate
    -125.025115967,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3103,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -242.0046691894531,       !- Vertex 1 Xcoordinate
    -129.8377990722656,       !- Vertex 1 Ycoordinate
    38.20000076293946,        !- Vertex 1 Zcoordinate
    -242.0046691894531,       !- Vertex 2 Xcoordinate
    -114.8353805541992,       !- Vertex 2 Ycoordinate
    38.20000076293946,        !- Vertex 2 Zcoordinate
    -242.0046691894531,       !- Vertex 3 Xcoordinate
    -114.8353805541992,       !- Vertex 3 Ycoordinate
    34.79999923706055,        !- Vertex 3 Zcoordinate
    -242.0046691894531,       !- Vertex 4 Xcoordinate
    -125.0251159667969,       !- Vertex 4 Ycoordinate
    34.79999923706055,        !- Vertex 4 Zcoordinate
    -242.0046691894531,       !- Vertex 5 Xcoordinate
    -125.0251159667969,       !- Vertex 5 Ycoordinate
    33.800000508626304,       !- Vertex 5 Zcoordinate
    -242.0046691894531,       !- Vertex 6 Xcoordinate
    -129.8377990722656,       !- Vertex 6 Ycoordinate
    33.800000508626304;       !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3574,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -212.272262573,           !- Vertex 1 Xcoordinate
    -46.2143173218,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -212.272262573,           !- Vertex 2 Xcoordinate
    -46.2143173218,           !- Vertex 2 Ycoordinate
    34.7999992371,            !- Vertex 2 Zcoordinate
    -203.164001465,           !- Vertex 3 Xcoordinate
    -46.2143173218,           !- Vertex 3 Ycoordinate
    34.7999992371,            !- Vertex 3 Zcoordinate
    -203.164001465,           !- Vertex 4 Xcoordinate
    -46.2143173218,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3018,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -250.5833587646484,       !- Vertex 1 Xcoordinate
    -168.4841613769531,       !- Vertex 1 Ycoordinate
    43.00000381469724,        !- Vertex 1 Zcoordinate
    -250.5833587646484,       !- Vertex 2 Xcoordinate
    -168.4841613769531,       !- Vertex 2 Ycoordinate
    39.43333392673069,        !- Vertex 2 Zcoordinate
    -250.5833587646484,       !- Vertex 3 Xcoordinate
    -120.2602005004883,       !- Vertex 3 Ycoordinate
    39.43333392673069,        !- Vertex 3 Zcoordinate
    -250.5833587646484,       !- Vertex 4 Xcoordinate
    -120.2602005004883,       !- Vertex 4 Ycoordinate
    43.00000381469724;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3012,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -250.583358765,           !- Vertex 1 Xcoordinate
    -125.025115967,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -250.583358765,           !- Vertex 2 Xcoordinate
    -125.025115967,           !- Vertex 2 Ycoordinate
    33.8000005086,            !- Vertex 2 Zcoordinate
    -250.583358765,           !- Vertex 3 Xcoordinate
    -168.484161377,           !- Vertex 3 Ycoordinate
    33.8000005086,            !- Vertex 3 Zcoordinate
    -250.583358765,           !- Vertex 4 Xcoordinate
    -168.484161377,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3010,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -250.5833587646484,       !- Vertex 1 Xcoordinate
    -120.2602005004883,       !- Vertex 1 Ycoordinate
    39.43333392673069,        !- Vertex 1 Zcoordinate
    -250.5833587646484,       !- Vertex 2 Xcoordinate
    -168.4841613769531,       !- Vertex 2 Ycoordinate
    39.43333392673069,        !- Vertex 2 Zcoordinate
    -250.5833587646484,       !- Vertex 3 Xcoordinate
    -168.4841613769531,       !- Vertex 3 Ycoordinate
    33.800000508626304,       !- Vertex 3 Zcoordinate
    -250.5833587646484,       !- Vertex 4 Xcoordinate
    -125.0251159667969,       !- Vertex 4 Ycoordinate
    33.800000508626304,       !- Vertex 4 Zcoordinate
    -250.5833587646484,       !- Vertex 5 Xcoordinate
    -125.0251159667969,       !- Vertex 5 Ycoordinate
    34.79999923706055,        !- Vertex 5 Zcoordinate
    -250.5833587646484,       !- Vertex 6 Xcoordinate
    -120.2602005004883,       !- Vertex 6 Ycoordinate
    34.79999923706055;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3551,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -260.333953857,           !- Vertex 1 Xcoordinate
    -87.5866622925,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -260.333953857,           !- Vertex 2 Xcoordinate
    -87.5866622925,           !- Vertex 2 Ycoordinate
    34.7999992371,            !- Vertex 2 Zcoordinate
    -235.623138428,           !- Vertex 3 Xcoordinate
    -87.5866622925,           !- Vertex 3 Ycoordinate
    34.7999992371,            !- Vertex 3 Zcoordinate
    -235.623138428,           !- Vertex 4 Xcoordinate
    -87.5866622925,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3057,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -260.333953857,           !- Vertex 1 Xcoordinate
    -129.84564209,            !- Vertex 1 Ycoordinate
    43.0000038147,            !- Vertex 1 Zcoordinate
    -260.333953857,           !- Vertex 2 Xcoordinate
    -129.84564209,            !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -271.079925537,           !- Vertex 3 Xcoordinate
    -129.84564209,            !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -271.079925537,           !- Vertex 4 Xcoordinate
    -129.84564209,            !- Vertex 4 Ycoordinate
    43.0000038147;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3050,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -231.554641724,           !- Vertex 1 Xcoordinate
    -109.951385498,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -231.554641724,           !- Vertex 2 Xcoordinate
    -109.951385498,           !- Vertex 2 Ycoordinate
    38.2000007629,            !- Vertex 2 Zcoordinate
    -222.118255615,           !- Vertex 3 Xcoordinate
    -109.951385498,           !- Vertex 3 Ycoordinate
    38.2000007629,            !- Vertex 3 Zcoordinate
    -222.118255615,           !- Vertex 4 Xcoordinate
    -109.951385498,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3526,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -235.623138428,           !- Vertex 1 Xcoordinate
    -87.5866622925,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -235.623138428,           !- Vertex 2 Xcoordinate
    -87.5866622925,           !- Vertex 2 Ycoordinate
    34.7999992371,            !- Vertex 2 Zcoordinate
    -235.623138428,           !- Vertex 3 Xcoordinate
    -53.0442581177,           !- Vertex 3 Ycoordinate
    34.7999992371,            !- Vertex 3 Zcoordinate
    -235.623138428,           !- Vertex 4 Xcoordinate
    -53.0442581177,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2967,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -242.096618652,           !- Vertex 1 Xcoordinate
    -32.7829437256,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -242.096618652,           !- Vertex 2 Xcoordinate
    -32.7829437256,           !- Vertex 2 Ycoordinate
    42.7999954224,            !- Vertex 2 Zcoordinate
    -242.096618652,           !- Vertex 3 Xcoordinate
    24.9009246826,            !- Vertex 3 Ycoordinate
    42.7999954224,            !- Vertex 3 Zcoordinate
    -242.096618652,           !- Vertex 4 Xcoordinate
    24.9009246826,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3508,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -232.312530518,           !- Vertex 1 Xcoordinate
    -32.7829437256,           !- Vertex 1 Ycoordinate
    42.7999954224,            !- Vertex 1 Zcoordinate
    -232.312530518,           !- Vertex 2 Xcoordinate
    -32.7829437256,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -232.312530518,           !- Vertex 3 Xcoordinate
    -23.1641998291,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -232.312530518,           !- Vertex 4 Xcoordinate
    -23.1641998291,           !- Vertex 4 Ycoordinate
    42.7999954224;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3494,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -242.004669189,           !- Vertex 1 Xcoordinate
    -125.025115967,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -242.004669189,           !- Vertex 2 Xcoordinate
    -125.025115967,           !- Vertex 2 Ycoordinate
    34.7999992371,            !- Vertex 2 Zcoordinate
    -250.583358765,           !- Vertex 3 Xcoordinate
    -125.025115967,           !- Vertex 3 Ycoordinate
    34.7999992371,            !- Vertex 3 Zcoordinate
    -250.583358765,           !- Vertex 4 Xcoordinate
    -125.025115967,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2987,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -222.023590088,           !- Vertex 1 Xcoordinate
    15.0577392578,            !- Vertex 1 Ycoordinate
    42.7999954224,            !- Vertex 1 Zcoordinate
    -222.023590088,           !- Vertex 2 Xcoordinate
    15.0577392578,            !- Vertex 2 Ycoordinate
    46.7000007629,            !- Vertex 2 Zcoordinate
    -222.023590088,           !- Vertex 3 Xcoordinate
    -4.69343566895,           !- Vertex 3 Ycoordinate
    46.7000007629,            !- Vertex 3 Zcoordinate
    -222.023590088,           !- Vertex 4 Xcoordinate
    -4.69343566895,           !- Vertex 4 Ycoordinate
    42.7999954224;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2993,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -222.023590088,           !- Vertex 1 Xcoordinate
    -4.69343566895,           !- Vertex 1 Ycoordinate
    42.7999954224,            !- Vertex 1 Zcoordinate
    -222.023590088,           !- Vertex 2 Xcoordinate
    -4.69343566895,           !- Vertex 2 Ycoordinate
    46.7000007629,            !- Vertex 2 Zcoordinate
    -232.32611084,            !- Vertex 3 Xcoordinate
    -4.69343566895,           !- Vertex 3 Ycoordinate
    46.7000007629,            !- Vertex 3 Zcoordinate
    -232.32611084,            !- Vertex 4 Xcoordinate
    -4.69343566895,           !- Vertex 4 Ycoordinate
    42.7999954224;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2981,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -260.333953857,           !- Vertex 1 Xcoordinate
    -120.2602005,             !- Vertex 1 Ycoordinate
    34.7999992371,            !- Vertex 1 Zcoordinate
    -260.333953857,           !- Vertex 2 Xcoordinate
    -120.2602005,             !- Vertex 2 Ycoordinate
    43.0000038147,            !- Vertex 2 Zcoordinate
    -250.583358765,           !- Vertex 3 Xcoordinate
    -120.2602005,             !- Vertex 3 Ycoordinate
    43.0000038147,            !- Vertex 3 Zcoordinate
    -250.583358765,           !- Vertex 4 Xcoordinate
    -120.2602005,             !- Vertex 4 Ycoordinate
    34.7999992371;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3453,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -193.121673584,           !- Vertex 1 Xcoordinate
    -62.6528015137,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -193.121673584,           !- Vertex 2 Xcoordinate
    -62.6528015137,           !- Vertex 2 Ycoordinate
    33.8000005086,            !- Vertex 2 Zcoordinate
    -193.121673584,           !- Vertex 3 Xcoordinate
    -91.286529541,            !- Vertex 3 Ycoordinate
    33.8000005086,            !- Vertex 3 Zcoordinate
    -193.121673584,           !- Vertex 4 Xcoordinate
    -91.286529541,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2976,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -232.32611084,            !- Vertex 1 Xcoordinate
    -4.69343566895,           !- Vertex 1 Ycoordinate
    42.7999954224,            !- Vertex 1 Zcoordinate
    -232.32611084,            !- Vertex 2 Xcoordinate
    -4.69343566895,           !- Vertex 2 Ycoordinate
    46.7000007629,            !- Vertex 2 Zcoordinate
    -232.32611084,            !- Vertex 3 Xcoordinate
    15.0577392578,            !- Vertex 3 Ycoordinate
    46.7000007629,            !- Vertex 3 Zcoordinate
    -232.32611084,            !- Vertex 4 Xcoordinate
    15.0577392578,            !- Vertex 4 Ycoordinate
    42.7999954224;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3454,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -193.1216735839844,       !- Vertex 1 Xcoordinate
    -61.7865295410156,        !- Vertex 1 Ycoordinate
    39.20000076293945,        !- Vertex 1 Zcoordinate
    -193.1216735839844,       !- Vertex 2 Xcoordinate
    -91.28652954101562,       !- Vertex 2 Ycoordinate
    39.20000076293945,        !- Vertex 2 Zcoordinate
    -193.1216735839844,       !- Vertex 3 Xcoordinate
    -91.28652954101562,       !- Vertex 3 Ycoordinate
    33.800000508626304,       !- Vertex 3 Zcoordinate
    -193.1216735839844,       !- Vertex 4 Xcoordinate
    -62.65280151367186,       !- Vertex 4 Ycoordinate
    33.800000508626304,       !- Vertex 4 Zcoordinate
    -193.1216735839844,       !- Vertex 5 Xcoordinate
    -62.65280151367186,       !- Vertex 5 Ycoordinate
    38.0999984741211,         !- Vertex 5 Zcoordinate
    -193.1216735839844,       !- Vertex 6 Xcoordinate
    -61.7865295410156,        !- Vertex 6 Ycoordinate
    38.0999984741211;         !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2857,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -212.272262573,           !- Vertex 1 Xcoordinate
    24.9009246826,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -212.272262573,           !- Vertex 2 Xcoordinate
    24.9009246826,            !- Vertex 2 Ycoordinate
    33.8000005086,            !- Vertex 2 Zcoordinate
    -212.272262573,           !- Vertex 3 Xcoordinate
    -46.2143173218,           !- Vertex 3 Ycoordinate
    33.8000005086,            !- Vertex 3 Zcoordinate
    -212.272262573,           !- Vertex 4 Xcoordinate
    -46.2143173218,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2849,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -212.2722625732422,       !- Vertex 1 Xcoordinate
    -53.04425811767578,       !- Vertex 1 Ycoordinate
    34.79999923706055,        !- Vertex 1 Zcoordinate
    -212.2722625732422,       !- Vertex 2 Xcoordinate
    -46.21431732177734,       !- Vertex 2 Ycoordinate
    34.79999923706055,        !- Vertex 2 Zcoordinate
    -212.2722625732422,       !- Vertex 3 Xcoordinate
    -46.21431732177734,       !- Vertex 3 Ycoordinate
    33.800000508626304,       !- Vertex 3 Zcoordinate
    -212.2722625732422,       !- Vertex 4 Xcoordinate
    24.90092468261719,        !- Vertex 4 Ycoordinate
    33.800000508626304,       !- Vertex 4 Zcoordinate
    -212.2722625732422,       !- Vertex 5 Xcoordinate
    24.90092468261719,        !- Vertex 5 Ycoordinate
    39.43333392673069,        !- Vertex 5 Zcoordinate
    -212.2722625732422,       !- Vertex 6 Xcoordinate
    -53.04425811767578,       !- Vertex 6 Ycoordinate
    39.43333392673069;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3405,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -183.746673584,           !- Vertex 1 Xcoordinate
    -42.4239349365,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -183.746673584,           !- Vertex 2 Xcoordinate
    -42.4239349365,           !- Vertex 2 Ycoordinate
    38.0999984741,            !- Vertex 2 Zcoordinate
    -183.746673584,           !- Vertex 3 Xcoordinate
    -62.6528015137,           !- Vertex 3 Ycoordinate
    38.0999984741,            !- Vertex 3 Zcoordinate
    -183.746673584,           !- Vertex 4 Xcoordinate
    -62.6528015137,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2860,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -212.2722625732422,       !- Vertex 1 Xcoordinate
    -53.04425811767578,       !- Vertex 1 Ycoordinate
    39.43333392673069,        !- Vertex 1 Zcoordinate
    -212.2722625732422,       !- Vertex 2 Xcoordinate
    24.90092468261719,        !- Vertex 2 Ycoordinate
    39.43333392673069,        !- Vertex 2 Zcoordinate
    -212.2722625732422,       !- Vertex 3 Xcoordinate
    24.90092468261719,        !- Vertex 3 Ycoordinate
    42.79999542236327,        !- Vertex 3 Zcoordinate
    -212.2722625732422,       !- Vertex 4 Xcoordinate
    -53.04425811767578,       !- Vertex 4 Ycoordinate
    42.79999542236327;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2819,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -242.096618652,           !- Vertex 1 Xcoordinate
    24.9009246826,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -242.096618652,           !- Vertex 2 Xcoordinate
    24.9009246826,            !- Vertex 2 Ycoordinate
    42.7999954224,            !- Vertex 2 Zcoordinate
    -212.272262573,           !- Vertex 3 Xcoordinate
    24.9009246826,            !- Vertex 3 Ycoordinate
    42.7999954224,            !- Vertex 3 Zcoordinate
    -212.272262573,           !- Vertex 4 Xcoordinate
    24.9009246826,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3427,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -183.746673584,           !- Vertex 1 Xcoordinate
    -62.6528015137,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -183.746673584,           !- Vertex 2 Xcoordinate
    -62.6528015137,           !- Vertex 2 Ycoordinate
    38.0999984741,            !- Vertex 2 Zcoordinate
    -193.121673584,           !- Vertex 3 Xcoordinate
    -62.6528015137,           !- Vertex 3 Ycoordinate
    38.0999984741,            !- Vertex 3 Zcoordinate
    -193.121673584,           !- Vertex 4 Xcoordinate
    -62.6528015137,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3323,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -290.23614502,            !- Vertex 1 Xcoordinate
    -32.7829437256,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -290.23614502,            !- Vertex 2 Xcoordinate
    -32.7829437256,           !- Vertex 2 Ycoordinate
    39.4333339267,            !- Vertex 2 Zcoordinate
    -242.096618652,           !- Vertex 3 Xcoordinate
    -32.7829437256,           !- Vertex 3 Ycoordinate
    39.4333339267,            !- Vertex 3 Zcoordinate
    -242.096618652,           !- Vertex 4 Xcoordinate
    -32.7829437256,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2920,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -260.3339538574219,       !- Vertex 1 Xcoordinate
    -53.04425811767578,       !- Vertex 1 Ycoordinate
    39.43333392673069,        !- Vertex 1 Zcoordinate
    -212.2722625732422,       !- Vertex 2 Xcoordinate
    -53.04425811767578,       !- Vertex 2 Ycoordinate
    39.43333392673069,        !- Vertex 2 Zcoordinate
    -212.2722625732422,       !- Vertex 3 Xcoordinate
    -53.04425811767578,       !- Vertex 3 Ycoordinate
    42.79999542236327,        !- Vertex 3 Zcoordinate
    -260.3339538574219,       !- Vertex 4 Xcoordinate
    -53.04425811767578,       !- Vertex 4 Ycoordinate
    42.79999542236327;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2919,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -235.623138428,           !- Vertex 1 Xcoordinate
    -53.0442581177,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -235.623138428,           !- Vertex 2 Xcoordinate
    -53.0442581177,           !- Vertex 2 Ycoordinate
    33.8000005086,            !- Vertex 2 Zcoordinate
    -260.333953857,           !- Vertex 3 Xcoordinate
    -53.0442581177,           !- Vertex 3 Ycoordinate
    33.8000005086,            !- Vertex 3 Zcoordinate
    -260.333953857,           !- Vertex 4 Xcoordinate
    -53.0442581177,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3328,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -290.2361450195312,       !- Vertex 1 Xcoordinate
    -32.78294372558594,       !- Vertex 1 Ycoordinate
    39.43333392673069,        !- Vertex 1 Zcoordinate
    -290.2361450195312,       !- Vertex 2 Xcoordinate
    -32.78294372558594,       !- Vertex 2 Ycoordinate
    45.066667344835075,       !- Vertex 2 Zcoordinate
    -232.3125305175781,       !- Vertex 3 Xcoordinate
    -32.78294372558594,       !- Vertex 3 Ycoordinate
    45.066667344835075,       !- Vertex 3 Zcoordinate
    -232.3125305175781,       !- Vertex 4 Xcoordinate
    -32.78294372558594,       !- Vertex 4 Ycoordinate
    42.79999542236327,        !- Vertex 4 Zcoordinate
    -242.0966186523437,       !- Vertex 5 Xcoordinate
    -32.78294372558594,       !- Vertex 5 Ycoordinate
    42.79999542236327,        !- Vertex 5 Zcoordinate
    -242.0966186523437,       !- Vertex 6 Xcoordinate
    -32.78294372558594,       !- Vertex 6 Ycoordinate
    39.43333392673069;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2935,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -250.583358765,           !- Vertex 1 Xcoordinate
    -168.484161377,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -250.583358765,           !- Vertex 2 Xcoordinate
    -168.484161377,           !- Vertex 2 Ycoordinate
    43.0000038147,            !- Vertex 2 Zcoordinate
    -280.667480469,           !- Vertex 3 Xcoordinate
    -168.484161377,           !- Vertex 3 Ycoordinate
    43.0000038147,            !- Vertex 3 Zcoordinate
    -280.667480469,           !- Vertex 4 Xcoordinate
    -168.484161377,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3347,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -203.164001465,           !- Vertex 1 Xcoordinate
    -46.2143173218,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -203.164001465,           !- Vertex 2 Xcoordinate
    -46.2143173218,           !- Vertex 2 Ycoordinate
    33.8000005086,            !- Vertex 2 Zcoordinate
    -203.164001465,           !- Vertex 3 Xcoordinate
    -42.4239349365,           !- Vertex 3 Ycoordinate
    33.8000005086,            !- Vertex 3 Zcoordinate
    -203.164001465,           !- Vertex 4 Xcoordinate
    -42.4239349365,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3351,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -203.1640014648437,       !- Vertex 1 Xcoordinate
    -42.42393493652342,       !- Vertex 1 Ycoordinate
    33.800000508626304,       !- Vertex 1 Zcoordinate
    -203.1640014648437,       !- Vertex 2 Xcoordinate
    -46.21431732177734,       !- Vertex 2 Ycoordinate
    33.800000508626304,       !- Vertex 2 Zcoordinate
    -203.1640014648437,       !- Vertex 3 Xcoordinate
    -46.21431732177734,       !- Vertex 3 Ycoordinate
    34.79999923706055,        !- Vertex 3 Zcoordinate
    -203.1640014648437,       !- Vertex 4 Xcoordinate
    -61.7865295410156,        !- Vertex 4 Ycoordinate
    34.79999923706055,        !- Vertex 4 Zcoordinate
    -203.1640014648437,       !- Vertex 5 Xcoordinate
    -61.7865295410156,        !- Vertex 5 Ycoordinate
    38.0999984741211,         !- Vertex 5 Zcoordinate
    -203.1640014648437,       !- Vertex 6 Xcoordinate
    -42.42393493652342,       !- Vertex 6 Ycoordinate
    38.0999984741211;         !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3356,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -232.312530518,           !- Vertex 1 Xcoordinate
    -23.1641998291,           !- Vertex 1 Ycoordinate
    42.7999954224,            !- Vertex 1 Zcoordinate
    -232.312530518,           !- Vertex 2 Xcoordinate
    -23.1641998291,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -221.871246338,           !- Vertex 3 Xcoordinate
    -23.1641998291,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -221.871246338,           !- Vertex 4 Xcoordinate
    -23.1641998291,           !- Vertex 4 Ycoordinate
    42.7999954224;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W239,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -280.536376953125,        !- Vertex 1 Xcoordinate
    -90.64832305908202,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -280.536376953125,        !- Vertex 2 Xcoordinate
    -90.64832305908202,       !- Vertex 2 Ycoordinate
    50.70000076293945,        !- Vertex 2 Zcoordinate
    -270.2900695800781,       !- Vertex 3 Xcoordinate
    -90.64832305908202,       !- Vertex 3 Ycoordinate
    50.70000076293945,        !- Vertex 3 Zcoordinate
    -270.2900695800781,       !- Vertex 4 Xcoordinate
    -90.64832305908202,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W242,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -280.34228515625,         !- Vertex 1 Xcoordinate
    -62.22406005859375,       !- Vertex 1 Ycoordinate
    50.70000076293945,        !- Vertex 1 Zcoordinate
    -280.34228515625,         !- Vertex 2 Xcoordinate
    -62.22406005859375,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -270.0886535644531,       !- Vertex 3 Xcoordinate
    -62.22406005859375,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -270.0886535644531,       !- Vertex 4 Xcoordinate
    -62.22406005859375,       !- Vertex 4 Ycoordinate
    50.70000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2884,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -280.667480469,           !- Vertex 1 Xcoordinate
    -168.484161377,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -280.667480469,           !- Vertex 2 Xcoordinate
    -168.484161377,           !- Vertex 2 Ycoordinate
    43.0000038147,            !- Vertex 2 Zcoordinate
    -280.667480469,           !- Vertex 3 Xcoordinate
    -120.260513306,           !- Vertex 3 Ycoordinate
    43.0000038147,            !- Vertex 3 Zcoordinate
    -280.667480469,           !- Vertex 4 Xcoordinate
    -120.260513306,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W236,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -270.2900695800781,       !- Vertex 1 Xcoordinate
    -110.3943328857422,       !- Vertex 1 Ycoordinate
    50.70000076293945,        !- Vertex 1 Zcoordinate
    -270.2900695800781,       !- Vertex 2 Xcoordinate
    -110.3943328857422,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -270.2900695800781,       !- Vertex 3 Xcoordinate
    -90.64832305908202,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -270.2900695800781,       !- Vertex 4 Xcoordinate
    -90.64832305908202,       !- Vertex 4 Ycoordinate
    50.70000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W235,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -270.2900695800781,       !- Vertex 1 Xcoordinate
    -110.3943328857422,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -270.2900695800781,       !- Vertex 2 Xcoordinate
    -110.3943328857422,       !- Vertex 2 Ycoordinate
    50.70000076293945,        !- Vertex 2 Zcoordinate
    -280.536376953125,        !- Vertex 3 Xcoordinate
    -110.3943328857422,       !- Vertex 3 Ycoordinate
    50.70000076293945,        !- Vertex 3 Zcoordinate
    -280.536376953125,        !- Vertex 4 Xcoordinate
    -110.3943328857422,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3361,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -221.871246338,           !- Vertex 1 Xcoordinate
    -23.1641998291,           !- Vertex 1 Ycoordinate
    42.7999954224,            !- Vertex 1 Zcoordinate
    -221.871246338,           !- Vertex 2 Xcoordinate
    -23.1641998291,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -221.871246338,           !- Vertex 3 Xcoordinate
    -49.4262390137,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -221.871246338,           !- Vertex 4 Xcoordinate
    -49.4262390137,           !- Vertex 4 Ycoordinate
    42.7999954224;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W248,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -280.34228515625,         !- Vertex 1 Xcoordinate
    -42.64364624023436,       !- Vertex 1 Ycoordinate
    50.70000076293945,        !- Vertex 1 Zcoordinate
    -280.34228515625,         !- Vertex 2 Xcoordinate
    -42.64364624023436,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -280.34228515625,         !- Vertex 3 Xcoordinate
    -62.22406005859375,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -280.34228515625,         !- Vertex 4 Xcoordinate
    -62.22406005859375,       !- Vertex 4 Ycoordinate
    50.70000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W247,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -280.34228515625,         !- Vertex 1 Xcoordinate
    -42.64364624023436,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -280.34228515625,         !- Vertex 2 Xcoordinate
    -42.64364624023436,       !- Vertex 2 Ycoordinate
    50.70000076293945,        !- Vertex 2 Zcoordinate
    -270.0886535644531,       !- Vertex 3 Xcoordinate
    -42.64364624023436,       !- Vertex 3 Ycoordinate
    50.70000076293945,        !- Vertex 3 Zcoordinate
    -270.0886535644531,       !- Vertex 4 Xcoordinate
    -42.64364624023436,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W244,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -270.0886535644531,       !- Vertex 1 Xcoordinate
    -62.22406005859375,       !- Vertex 1 Ycoordinate
    50.70000076293945,        !- Vertex 1 Zcoordinate
    -270.0886535644531,       !- Vertex 2 Xcoordinate
    -62.22406005859375,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -270.0886535644531,       !- Vertex 3 Xcoordinate
    -42.64364624023436,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -270.0886535644531,       !- Vertex 4 Xcoordinate
    -42.64364624023436,       !- Vertex 4 Ycoordinate
    50.70000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W223,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -263.1697082519531,       !- Vertex 1 Xcoordinate
    -120.0467147827148,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -263.1697082519531,       !- Vertex 2 Xcoordinate
    -120.0467147827148,       !- Vertex 2 Ycoordinate
    49.5999984741211,         !- Vertex 2 Zcoordinate
    -269.6651306152344,       !- Vertex 3 Xcoordinate
    -120.0467147827148,       !- Vertex 3 Ycoordinate
    49.5999984741211,         !- Vertex 3 Zcoordinate
    -269.6651306152344,       !- Vertex 4 Xcoordinate
    -120.0467147827148,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W224,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -263.1697082519531,       !- Vertex 1 Xcoordinate
    -120.0467147827148,       !- Vertex 1 Ycoordinate
    49.5999984741211,         !- Vertex 1 Zcoordinate
    -263.1697082519531,       !- Vertex 2 Xcoordinate
    -120.0467147827148,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -263.1697082519531,       !- Vertex 3 Xcoordinate
    -111.932388305664,        !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -263.1697082519531,       !- Vertex 4 Xcoordinate
    -111.932388305664,        !- Vertex 4 Ycoordinate
    49.5999984741211;         !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W226,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -263.1697082519531,       !- Vertex 1 Xcoordinate
    -111.932388305664,        !- Vertex 1 Ycoordinate
    49.5999984741211,         !- Vertex 1 Zcoordinate
    -263.1697082519531,       !- Vertex 2 Xcoordinate
    -111.932388305664,        !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -269.6651306152344,       !- Vertex 3 Xcoordinate
    -111.932388305664,        !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -269.6651306152344,       !- Vertex 4 Xcoordinate
    -111.932388305664,        !- Vertex 4 Ycoordinate
    49.5999984741211;         !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3376,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -203.164001465,           !- Vertex 1 Xcoordinate
    -42.4239349365,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -203.164001465,           !- Vertex 2 Xcoordinate
    -42.4239349365,           !- Vertex 2 Ycoordinate
    38.0999984741,            !- Vertex 2 Zcoordinate
    -183.746673584,           !- Vertex 3 Xcoordinate
    -42.4239349365,           !- Vertex 3 Ycoordinate
    38.0999984741,            !- Vertex 3 Zcoordinate
    -183.746673584,           !- Vertex 4 Xcoordinate
    -42.4239349365,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W2906,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -212.2722625732422,       !- Vertex 1 Xcoordinate
    -53.04425811767578,       !- Vertex 1 Ycoordinate
    34.79999923706055,        !- Vertex 1 Zcoordinate
    -212.2722625732422,       !- Vertex 2 Xcoordinate
    -53.04425811767578,       !- Vertex 2 Ycoordinate
    39.43333392673069,        !- Vertex 2 Zcoordinate
    -260.3339538574219,       !- Vertex 3 Xcoordinate
    -53.04425811767578,       !- Vertex 3 Ycoordinate
    39.43333392673069,        !- Vertex 3 Zcoordinate
    -260.3339538574219,       !- Vertex 4 Xcoordinate
    -53.04425811767578,       !- Vertex 4 Ycoordinate
    33.800000508626304,       !- Vertex 4 Zcoordinate
    -235.6231384277344,       !- Vertex 5 Xcoordinate
    -53.04425811767578,       !- Vertex 5 Ycoordinate
    33.800000508626304,       !- Vertex 5 Zcoordinate
    -235.6231384277344,       !- Vertex 6 Xcoordinate
    -53.04425811767578,       !- Vertex 6 Ycoordinate
    34.79999923706055;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W232,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -280.536376953125,        !- Vertex 1 Xcoordinate
    -90.64832305908202,       !- Vertex 1 Ycoordinate
    50.70000076293945,        !- Vertex 1 Zcoordinate
    -280.536376953125,        !- Vertex 2 Xcoordinate
    -90.64832305908202,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -280.536376953125,        !- Vertex 3 Xcoordinate
    -110.3943328857422,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -280.536376953125,        !- Vertex 4 Xcoordinate
    -110.3943328857422,       !- Vertex 4 Ycoordinate
    50.70000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W228,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -269.6651306152344,       !- Vertex 1 Xcoordinate
    -111.932388305664,        !- Vertex 1 Ycoordinate
    49.5999984741211,         !- Vertex 1 Zcoordinate
    -269.6651306152344,       !- Vertex 2 Xcoordinate
    -111.932388305664,        !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -269.6651306152344,       !- Vertex 3 Xcoordinate
    -120.0467147827148,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -269.6651306152344,       !- Vertex 4 Xcoordinate
    -120.0467147827148,       !- Vertex 4 Ycoordinate
    49.5999984741211;         !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3386,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -221.871246338,           !- Vertex 1 Xcoordinate
    -49.4262390137,           !- Vertex 1 Ycoordinate
    42.7999954224,            !- Vertex 1 Zcoordinate
    -221.871246338,           !- Vertex 2 Xcoordinate
    -49.4262390137,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -260.333953857,           !- Vertex 3 Xcoordinate
    -49.4262390137,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -260.333953857,           !- Vertex 4 Xcoordinate
    -49.4262390137,           !- Vertex 4 Ycoordinate
    42.7999954224;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3272,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -222.6216735839844,       !- Vertex 1 Xcoordinate
    -91.28652954101562,       !- Vertex 1 Ycoordinate
    34.79999923706055,        !- Vertex 1 Zcoordinate
    -231.5546417236328,       !- Vertex 2 Xcoordinate
    -91.28652954101562,       !- Vertex 2 Ycoordinate
    34.79999923706055,        !- Vertex 2 Zcoordinate
    -231.5546417236328,       !- Vertex 3 Xcoordinate
    -91.28652954101562,       !- Vertex 3 Ycoordinate
    33.800000508626304,       !- Vertex 3 Zcoordinate
    -193.1216735839844,       !- Vertex 4 Xcoordinate
    -91.28652954101562,       !- Vertex 4 Ycoordinate
    33.800000508626304,       !- Vertex 4 Zcoordinate
    -193.1216735839844,       !- Vertex 5 Xcoordinate
    -91.28652954101562,       !- Vertex 5 Ycoordinate
    39.20000076293945,        !- Vertex 5 Zcoordinate
    -222.6216735839844,       !- Vertex 6 Xcoordinate
    -91.28652954101562,       !- Vertex 6 Ycoordinate
    39.20000076293945;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W259,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -267.677734375,           !- Vertex 1 Xcoordinate
    -42.540283203125,         !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -267.677734375,           !- Vertex 2 Xcoordinate
    -42.540283203125,         !- Vertex 2 Ycoordinate
    49.5999984741211,         !- Vertex 2 Zcoordinate
    -260.3523559570312,       !- Vertex 3 Xcoordinate
    -42.540283203125,         !- Vertex 3 Ycoordinate
    49.5999984741211,         !- Vertex 3 Zcoordinate
    -260.3523559570312,       !- Vertex 4 Xcoordinate
    -42.540283203125,         !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W254,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -267.677734375,           !- Vertex 1 Xcoordinate
    -47.76337432861327,       !- Vertex 1 Ycoordinate
    49.5999984741211,         !- Vertex 1 Zcoordinate
    -267.677734375,           !- Vertex 2 Xcoordinate
    -47.76337432861327,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -260.3523559570312,       !- Vertex 3 Xcoordinate
    -47.76337432861327,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -260.3523559570312,       !- Vertex 4 Xcoordinate
    -47.76337432861327,       !- Vertex 4 Ycoordinate
    49.5999984741211;         !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W253,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -267.677734375,           !- Vertex 1 Xcoordinate
    -47.76337432861327,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -267.677734375,           !- Vertex 2 Xcoordinate
    -47.76337432861327,       !- Vertex 2 Ycoordinate
    49.5999984741211,         !- Vertex 2 Zcoordinate
    -267.677734375,           !- Vertex 3 Xcoordinate
    -42.540283203125,         !- Vertex 3 Ycoordinate
    49.5999984741211,         !- Vertex 3 Zcoordinate
    -267.677734375,           !- Vertex 4 Xcoordinate
    -42.540283203125,         !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3280,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -193.121673584,           !- Vertex 1 Xcoordinate
    -91.286529541,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -193.121673584,           !- Vertex 2 Xcoordinate
    -91.286529541,            !- Vertex 2 Ycoordinate
    33.8000005086,            !- Vertex 2 Zcoordinate
    -231.554641724,           !- Vertex 3 Xcoordinate
    -91.286529541,            !- Vertex 3 Ycoordinate
    33.8000005086,            !- Vertex 3 Zcoordinate
    -231.554641724,           !- Vertex 4 Xcoordinate
    -91.286529541,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W257,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -260.3523559570312,       !- Vertex 1 Xcoordinate
    -42.540283203125,         !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -260.3523559570312,       !- Vertex 2 Xcoordinate
    -42.540283203125,         !- Vertex 2 Ycoordinate
    49.5999984741211,         !- Vertex 2 Zcoordinate
    -260.3523559570312,       !- Vertex 3 Xcoordinate
    -47.76337432861327,       !- Vertex 3 Ycoordinate
    49.5999984741211,         !- Vertex 3 Zcoordinate
    -260.3523559570312,       !- Vertex 4 Xcoordinate
    -47.76337432861327,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W311,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -250.5833587646484,       !- Vertex 1 Xcoordinate
    -91.28652954101562,       !- Vertex 1 Ycoordinate
    38.20000076293946,        !- Vertex 1 Zcoordinate
    -250.5833587646484,       !- Vertex 2 Xcoordinate
    -91.28652954101562,       !- Vertex 2 Ycoordinate
    34.79999923706055,        !- Vertex 2 Zcoordinate
    -250.5833587646484,       !- Vertex 3 Xcoordinate
    -114.8353805541992,       !- Vertex 3 Ycoordinate
    34.79999923706055,        !- Vertex 3 Zcoordinate
    -250.5833587646484,       !- Vertex 4 Xcoordinate
    -114.8353805541992,       !- Vertex 4 Ycoordinate
    38.20000076293946;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W294,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -231.5546417236328,       !- Vertex 1 Xcoordinate
    -91.28652954101562,       !- Vertex 1 Ycoordinate
    38.20000076293946,        !- Vertex 1 Zcoordinate
    -231.5546417236328,       !- Vertex 2 Xcoordinate
    -91.28652954101562,       !- Vertex 2 Ycoordinate
    34.79999923706055,        !- Vertex 2 Zcoordinate
    -250.5833587646484,       !- Vertex 3 Xcoordinate
    -91.28652954101562,       !- Vertex 3 Ycoordinate
    34.79999923706055,        !- Vertex 3 Zcoordinate
    -250.5833587646484,       !- Vertex 4 Xcoordinate
    -91.28652954101562,       !- Vertex 4 Ycoordinate
    38.20000076293946;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3322,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -290.2361450195312,       !- Vertex 1 Xcoordinate
    -32.78294372558594,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -232.3125305175781,       !- Vertex 2 Xcoordinate
    -32.78294372558594,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -232.3125305175781,       !- Vertex 3 Xcoordinate
    -32.78294372558594,       !- Vertex 3 Ycoordinate
    45.066667344835075,       !- Vertex 3 Zcoordinate
    -290.2361450195312,       !- Vertex 4 Xcoordinate
    -32.78294372558594,       !- Vertex 4 Ycoordinate
    45.066667344835075;       !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W296,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -250.5833587646484,       !- Vertex 1 Xcoordinate
    -114.8353805541992,       !- Vertex 1 Ycoordinate
    38.20000076293946,        !- Vertex 1 Zcoordinate
    -250.5833587646484,       !- Vertex 2 Xcoordinate
    -114.8353805541992,       !- Vertex 2 Ycoordinate
    34.79999923706055,        !- Vertex 2 Zcoordinate
    -242.0046691894531,       !- Vertex 3 Xcoordinate
    -114.8353805541992,       !- Vertex 3 Ycoordinate
    34.79999923706055,        !- Vertex 3 Zcoordinate
    -242.0046691894531,       !- Vertex 4 Xcoordinate
    -114.8353805541992,       !- Vertex 4 Ycoordinate
    38.20000076293946;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3307,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -290.23614502,            !- Vertex 1 Xcoordinate
    -120.260513306,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -290.23614502,            !- Vertex 2 Xcoordinate
    -120.260513306,           !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -290.23614502,            !- Vertex 3 Xcoordinate
    -32.7829437256,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -290.23614502,            !- Vertex 4 Xcoordinate
    -32.7829437256,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3204,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -260.333953857,           !- Vertex 1 Xcoordinate
    -53.0442581177,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -260.333953857,           !- Vertex 2 Xcoordinate
    -53.0442581177,           !- Vertex 2 Ycoordinate
    33.8000005086,            !- Vertex 2 Zcoordinate
    -260.333953857,           !- Vertex 3 Xcoordinate
    -87.5866622925,           !- Vertex 3 Ycoordinate
    33.8000005086,            !- Vertex 3 Zcoordinate
    -260.333953857,           !- Vertex 4 Xcoordinate
    -87.5866622925,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3198,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -260.3339538574219,       !- Vertex 1 Xcoordinate
    -120.2602005004883,       !- Vertex 1 Ycoordinate
    34.79999923706055,        !- Vertex 1 Zcoordinate
    -260.3339538574219,       !- Vertex 2 Xcoordinate
    -87.58666229248047,       !- Vertex 2 Ycoordinate
    34.79999923706055,        !- Vertex 2 Zcoordinate
    -260.3339538574219,       !- Vertex 3 Xcoordinate
    -87.58666229248047,       !- Vertex 3 Ycoordinate
    33.800000508626304,       !- Vertex 3 Zcoordinate
    -260.3339538574219,       !- Vertex 4 Xcoordinate
    -53.04425811767578,       !- Vertex 4 Ycoordinate
    33.800000508626304,       !- Vertex 4 Zcoordinate
    -260.3339538574219,       !- Vertex 5 Xcoordinate
    -53.04425811767578,       !- Vertex 5 Ycoordinate
    39.43333392673069,        !- Vertex 5 Zcoordinate
    -260.3339538574219,       !- Vertex 6 Xcoordinate
    -120.2602005004883,       !- Vertex 6 Ycoordinate
    39.43333392673069;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3196,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -260.3339538574219,       !- Vertex 1 Xcoordinate
    -49.42623901367188,       !- Vertex 1 Ycoordinate
    45.066667344835075,       !- Vertex 1 Zcoordinate
    -260.3339538574219,       !- Vertex 2 Xcoordinate
    -49.42623901367188,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -260.3339538574219,       !- Vertex 3 Xcoordinate
    -129.8456420898437,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -260.3339538574219,       !- Vertex 4 Xcoordinate
    -129.8456420898437,       !- Vertex 4 Ycoordinate
    45.066667344835075;       !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W324,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -222.6216735839844,       !- Vertex 1 Xcoordinate
    -91.28652954101562,       !- Vertex 1 Ycoordinate
    34.79999923706055,        !- Vertex 1 Zcoordinate
    -222.6216735839844,       !- Vertex 2 Xcoordinate
    -91.28652954101562,       !- Vertex 2 Ycoordinate
    39.20000076293945,        !- Vertex 2 Zcoordinate
    -222.6216735839844,       !- Vertex 3 Xcoordinate
    -61.7865295410156,        !- Vertex 3 Ycoordinate
    39.20000076293945,        !- Vertex 3 Zcoordinate
    -222.6216735839844,       !- Vertex 4 Xcoordinate
    -61.7865295410156,        !- Vertex 4 Ycoordinate
    34.79999923706055;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W322,          !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -193.1216735839844,       !- Vertex 1 Xcoordinate
    -61.7865295410156,        !- Vertex 1 Ycoordinate
    38.0999984741211,         !- Vertex 1 Zcoordinate
    -203.1640014648437,       !- Vertex 2 Xcoordinate
    -61.7865295410156,        !- Vertex 2 Ycoordinate
    38.0999984741211,         !- Vertex 2 Zcoordinate
    -203.1640014648437,       !- Vertex 3 Xcoordinate
    -61.7865295410156,        !- Vertex 3 Ycoordinate
    34.79999923706055,        !- Vertex 3 Zcoordinate
    -222.6216735839844,       !- Vertex 4 Xcoordinate
    -61.7865295410156,        !- Vertex 4 Ycoordinate
    34.79999923706055,        !- Vertex 4 Zcoordinate
    -222.6216735839844,       !- Vertex 5 Xcoordinate
    -61.7865295410156,        !- Vertex 5 Ycoordinate
    39.20000076293945,        !- Vertex 5 Zcoordinate
    -193.1216735839844,       !- Vertex 6 Xcoordinate
    -61.7865295410156,        !- Vertex 6 Ycoordinate
    39.20000076293945;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3211,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -260.544616699,           !- Vertex 1 Xcoordinate
    -158.448913574,           !- Vertex 1 Ycoordinate
    43.0000038147,            !- Vertex 1 Zcoordinate
    -260.544616699,           !- Vertex 2 Xcoordinate
    -158.448913574,           !- Vertex 2 Ycoordinate
    46.7000007629,            !- Vertex 2 Zcoordinate
    -270.751983643,           !- Vertex 3 Xcoordinate
    -158.448913574,           !- Vertex 3 Ycoordinate
    46.7000007629,            !- Vertex 3 Zcoordinate
    -270.751983643,           !- Vertex 4 Xcoordinate
    -158.448913574,           !- Vertex 4 Ycoordinate
    43.0000038147;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3217,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -260.544616699,           !- Vertex 1 Xcoordinate
    -138.908721924,           !- Vertex 1 Ycoordinate
    43.0000038147,            !- Vertex 1 Zcoordinate
    -260.544616699,           !- Vertex 2 Xcoordinate
    -138.908721924,           !- Vertex 2 Ycoordinate
    46.7000007629,            !- Vertex 2 Zcoordinate
    -260.544616699,           !- Vertex 3 Xcoordinate
    -158.448913574,           !- Vertex 3 Ycoordinate
    46.7000007629,            !- Vertex 3 Zcoordinate
    -260.544616699,           !- Vertex 4 Xcoordinate
    -158.448913574,           !- Vertex 4 Ycoordinate
    43.0000038147;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3227,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -270.751983643,           !- Vertex 1 Xcoordinate
    -138.908721924,           !- Vertex 1 Ycoordinate
    43.0000038147,            !- Vertex 1 Zcoordinate
    -270.751983643,           !- Vertex 2 Xcoordinate
    -138.908721924,           !- Vertex 2 Ycoordinate
    46.7000007629,            !- Vertex 2 Zcoordinate
    -260.544616699,           !- Vertex 3 Xcoordinate
    -138.908721924,           !- Vertex 3 Ycoordinate
    46.7000007629,            !- Vertex 3 Zcoordinate
    -260.544616699,           !- Vertex 4 Xcoordinate
    -138.908721924,           !- Vertex 4 Ycoordinate
    43.0000038147;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3233,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -271.079925537,           !- Vertex 1 Xcoordinate
    -129.84564209,            !- Vertex 1 Ycoordinate
    43.0000038147,            !- Vertex 1 Zcoordinate
    -271.079925537,           !- Vertex 2 Xcoordinate
    -129.84564209,            !- Vertex 2 Ycoordinate
    46.7999992371,            !- Vertex 2 Zcoordinate
    -271.079925537,           !- Vertex 3 Xcoordinate
    -120.260513306,           !- Vertex 3 Ycoordinate
    46.7999992371,            !- Vertex 3 Zcoordinate
    -271.079925537,           !- Vertex 4 Xcoordinate
    -120.260513306,           !- Vertex 4 Ycoordinate
    43.0000038147;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3258,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -290.2361450195312,       !- Vertex 1 Xcoordinate
    -120.260513305664,        !- Vertex 1 Ycoordinate
    45.066667344835075,       !- Vertex 1 Zcoordinate
    -271.0799255371094,       !- Vertex 2 Xcoordinate
    -120.260513305664,        !- Vertex 2 Ycoordinate
    45.066667344835075,       !- Vertex 2 Zcoordinate
    -271.0799255371094,       !- Vertex 3 Xcoordinate
    -120.260513305664,        !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -290.2361450195312,       !- Vertex 4 Xcoordinate
    -120.260513305664,        !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3248,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -280.66748046875,         !- Vertex 1 Xcoordinate
    -120.260513305664,        !- Vertex 1 Ycoordinate
    39.43333392673069,        !- Vertex 1 Zcoordinate
    -280.66748046875,         !- Vertex 2 Xcoordinate
    -120.260513305664,        !- Vertex 2 Ycoordinate
    43.00000381469724,        !- Vertex 2 Zcoordinate
    -271.0799255371094,       !- Vertex 3 Xcoordinate
    -120.260513305664,        !- Vertex 3 Ycoordinate
    43.00000381469724,        !- Vertex 3 Zcoordinate
    -271.0799255371094,       !- Vertex 4 Xcoordinate
    -120.260513305664,        !- Vertex 4 Ycoordinate
    45.066667344835075,       !- Vertex 4 Zcoordinate
    -290.2361450195312,       !- Vertex 5 Xcoordinate
    -120.260513305664,        !- Vertex 5 Ycoordinate
    45.066667344835075,       !- Vertex 5 Zcoordinate
    -290.2361450195312,       !- Vertex 6 Xcoordinate
    -120.260513305664,        !- Vertex 6 Ycoordinate
    39.43333392673069;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398W3249,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -280.667480469,           !- Vertex 1 Xcoordinate
    -120.260513306,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -280.667480469,           !- Vertex 2 Xcoordinate
    -120.260513306,           !- Vertex 2 Ycoordinate
    39.4333339267,            !- Vertex 2 Zcoordinate
    -290.23614502,            !- Vertex 3 Xcoordinate
    -120.260513306,           !- Vertex 3 Ycoordinate
    39.4333339267,            !- Vertex 3 Zcoordinate
    -290.23614502,            !- Vertex 4 Xcoordinate
    -120.260513306,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9657,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.6537132263,           !- Vertex 1 Xcoordinate
    -109.734436035,           !- Vertex 1 Ycoordinate
    33.0,                     !- Vertex 1 Zcoordinate
    -61.6537132263,           !- Vertex 2 Xcoordinate
    -109.734436035,           !- Vertex 2 Ycoordinate
    49.0,                     !- Vertex 2 Zcoordinate
    -61.7046966553,           !- Vertex 3 Xcoordinate
    -95.0420684814,           !- Vertex 3 Ycoordinate
    49.0,                     !- Vertex 3 Zcoordinate
    -61.7046966553,           !- Vertex 4 Xcoordinate
    -95.0420684814,           !- Vertex 4 Ycoordinate
    33.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9644,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.3929214478,           !- Vertex 1 Xcoordinate
    -89.6110076904,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -52.3929214478,           !- Vertex 2 Xcoordinate
    -89.6110076904,           !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -29.0697174072,           !- Vertex 3 Xcoordinate
    -76.0078125,              !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -29.0697174072,           !- Vertex 4 Xcoordinate
    -76.0078125,              !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9643,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.7046966553,           !- Vertex 1 Xcoordinate
    -95.0420684814,           !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -61.7046966553,           !- Vertex 2 Xcoordinate
    -95.0420684814,           !- Vertex 2 Ycoordinate
    49.0,                     !- Vertex 2 Zcoordinate
    -29.0697174072,           !- Vertex 3 Xcoordinate
    -76.0078125,              !- Vertex 3 Ycoordinate
    49.0,                     !- Vertex 3 Zcoordinate
    -29.0697174072,           !- Vertex 4 Xcoordinate
    -76.0078125,              !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9645,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -29.06971740722656,       !- Vertex 1 Xcoordinate
    -76.0078125,              !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -29.06971740722656,       !- Vertex 2 Xcoordinate
    -76.0078125,              !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -52.3929214477539,        !- Vertex 3 Xcoordinate
    -89.61100769042969,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -52.3929214477539,        !- Vertex 4 Xcoordinate
    -89.61100769042969,       !- Vertex 4 Ycoordinate
    33.0,                     !- Vertex 4 Zcoordinate
    -61.70469665527344,       !- Vertex 5 Xcoordinate
    -95.04206848144533,       !- Vertex 5 Ycoordinate
    33.0,                     !- Vertex 5 Zcoordinate
    -61.70469665527344,       !- Vertex 6 Xcoordinate
    -95.04206848144533,       !- Vertex 6 Ycoordinate
    34.375;                   !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9602,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.3605194092,            !- Vertex 1 Xcoordinate
    -98.5533752441,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    83.3605194092,            !- Vertex 2 Xcoordinate
    -98.5533752441,           !- Vertex 2 Ycoordinate
    46.0,                     !- Vertex 2 Zcoordinate
    90.338180542,             !- Vertex 3 Xcoordinate
    -98.5533752441,           !- Vertex 3 Ycoordinate
    46.0,                     !- Vertex 3 Zcoordinate
    90.338180542,             !- Vertex 4 Xcoordinate
    -98.5533752441,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9626,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    43.0,                     !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9625,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.3828582764,            !- Vertex 1 Xcoordinate
    -110.984840393,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    45.3828582764,            !- Vertex 2 Xcoordinate
    -110.984840393,           !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    21.8820114136,            !- Vertex 3 Xcoordinate
    -110.984840393,           !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    21.8820114136,            !- Vertex 4 Xcoordinate
    -110.984840393,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9624,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    58.0769271851,            !- Vertex 1 Xcoordinate
    -110.984840393,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    58.0769271851,            !- Vertex 2 Xcoordinate
    -110.984840393,           !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    50.8443756104,            !- Vertex 3 Xcoordinate
    -110.984840393,           !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    50.8443756104,            !- Vertex 4 Xcoordinate
    -110.984840393,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9619,        !- Name
    ,                         !- Transmittance Schedule Name
    11,                       !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    39.0,                     !- Vertex 1 Zcoordinate
    50.84437561035156,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    39.0,                     !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    34.375,                   !- Vertex 4 Zcoordinate
    58.07692718505859,        !- Vertex 5 Xcoordinate
    -110.9848403930664,       !- Vertex 5 Ycoordinate
    39.20000076293945,        !- Vertex 5 Zcoordinate
    83.36051940917967,        !- Vertex 6 Xcoordinate
    -110.9848403930664,       !- Vertex 6 Ycoordinate
    39.20000076293945,        !- Vertex 6 Zcoordinate
    83.36051940917967,        !- Vertex 7 Xcoordinate
    -110.9848403930664,       !- Vertex 7 Ycoordinate
    41.25,                    !- Vertex 7 Zcoordinate
    21.88201141357422,        !- Vertex 8 Xcoordinate
    -110.9848403930664,       !- Vertex 8 Ycoordinate
    41.25,                    !- Vertex 8 Zcoordinate
    21.88201141357422,        !- Vertex 9 Xcoordinate
    -110.9848403930664,       !- Vertex 9 Ycoordinate
    40.50000381469726,        !- Vertex 9 Zcoordinate
    21.88201141357422,        !- Vertex 10 Xcoordinate
    -110.9848403930664,       !- Vertex 10 Ycoordinate
    34.375,                   !- Vertex 10 Zcoordinate
    45.38285827636719,        !- Vertex 11 Xcoordinate
    -110.9848403930664,       !- Vertex 11 Ycoordinate
    34.375;                   !- Vertex 11 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9706,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    65.01887512207031,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    63.24723815917969,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    63.24723815917969,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    44.29999923706055,        !- Vertex 4 Zcoordinate
    59.71229553222656,        !- Vertex 5 Xcoordinate
    -90.5947036743164,        !- Vertex 5 Ycoordinate
    44.29999923706055,        !- Vertex 5 Zcoordinate
    59.71229553222656,        !- Vertex 6 Xcoordinate
    -90.5947036743164,        !- Vertex 6 Ycoordinate
    46.99999618530273;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9695,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.338180542,             !- Vertex 1 Xcoordinate
    -98.5533752441,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    90.338180542,             !- Vertex 2 Xcoordinate
    -98.5533752441,           !- Vertex 2 Ycoordinate
    46.0,                     !- Vertex 2 Zcoordinate
    90.338180542,             !- Vertex 3 Xcoordinate
    -113.733436584,           !- Vertex 3 Ycoordinate
    46.0,                     !- Vertex 3 Zcoordinate
    90.338180542,             !- Vertex 4 Xcoordinate
    -113.733436584,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9707,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.2472381592,            !- Vertex 1 Xcoordinate
    -90.5947036743,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    63.2472381592,            !- Vertex 2 Xcoordinate
    -90.5947036743,           !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    65.0188751221,            !- Vertex 3 Xcoordinate
    -90.5947036743,           !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    65.0188751221,            !- Vertex 4 Xcoordinate
    -90.5947036743,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9668,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -55.5408592224,           !- Vertex 1 Xcoordinate
    -100.105789185,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -55.5408592224,           !- Vertex 2 Xcoordinate
    -100.105789185,           !- Vertex 2 Ycoordinate
    33.0,                     !- Vertex 2 Zcoordinate
    -52.4106636047,           !- Vertex 3 Xcoordinate
    -98.2547302246,           !- Vertex 3 Ycoordinate
    33.0,                     !- Vertex 3 Zcoordinate
    -52.4106636047,           !- Vertex 4 Xcoordinate
    -98.2547302246,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9678,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.4106636047,           !- Vertex 1 Xcoordinate
    -98.2547302246,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -52.4106636047,           !- Vertex 2 Xcoordinate
    -98.2547302246,           !- Vertex 2 Ycoordinate
    33.0,                     !- Vertex 2 Zcoordinate
    -52.3929214478,           !- Vertex 3 Xcoordinate
    -89.6110076904,           !- Vertex 3 Ycoordinate
    33.0,                     !- Vertex 3 Zcoordinate
    -52.3929214478,           !- Vertex 4 Xcoordinate
    -89.6110076904,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9760,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.08475494385,            !- Vertex 1 Xcoordinate
    -100.104476929,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.08475494385,            !- Vertex 2 Xcoordinate
    -100.104476929,           !- Vertex 2 Ycoordinate
    43.0,                     !- Vertex 2 Zcoordinate
    21.8820114136,            !- Vertex 3 Xcoordinate
    -100.091896057,           !- Vertex 3 Ycoordinate
    43.0,                     !- Vertex 3 Zcoordinate
    21.8820114136,            !- Vertex 4 Xcoordinate
    -100.091896057,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9770,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    44.29999923706055,        !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    44.29999923706055,        !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -100.0918960571289,       !- Vertex 4 Ycoordinate
    41.25,                    !- Vertex 4 Zcoordinate
    21.88201141357422,        !- Vertex 5 Xcoordinate
    -100.0918960571289,       !- Vertex 5 Ycoordinate
    43.0,                     !- Vertex 5 Zcoordinate
    21.88201141357422,        !- Vertex 6 Xcoordinate
    -96.27291870117188,       !- Vertex 6 Ycoordinate
    43.0;                     !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9771,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8820114136,            !- Vertex 1 Xcoordinate
    -100.091896057,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    21.8820114136,            !- Vertex 2 Xcoordinate
    -100.091896057,           !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    21.8820114136,            !- Vertex 3 Xcoordinate
    -82.9362716675,           !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    21.8820114136,            !- Vertex 4 Xcoordinate
    -82.9362716675,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9728,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.0188751221,            !- Vertex 1 Xcoordinate
    -90.5947036743,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    65.0188751221,            !- Vertex 2 Xcoordinate
    -90.5947036743,           !- Vertex 2 Ycoordinate
    46.9999961853,            !- Vertex 2 Zcoordinate
    65.0188751221,            !- Vertex 3 Xcoordinate
    -96.2729187012,           !- Vertex 3 Ycoordinate
    46.9999961853,            !- Vertex 3 Zcoordinate
    65.0188751221,            !- Vertex 4 Xcoordinate
    -96.2729187012,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9738,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -61.65371322631836,       !- Vertex 1 Xcoordinate
    -109.7344360351562,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -61.65371322631836,       !- Vertex 2 Xcoordinate
    -109.7344360351562,       !- Vertex 2 Ycoordinate
    33.0,                     !- Vertex 2 Zcoordinate
    -52.43265533447265,       !- Vertex 3 Xcoordinate
    -115.0580902099609,       !- Vertex 3 Ycoordinate
    33.0,                     !- Vertex 3 Zcoordinate
    -52.43265533447265,       !- Vertex 4 Xcoordinate
    -115.0580902099609,       !- Vertex 4 Ycoordinate
    27.5,                     !- Vertex 4 Zcoordinate
    -29.20939254760742,       !- Vertex 5 Xcoordinate
    -128.4657287597656,       !- Vertex 5 Ycoordinate
    27.5,                     !- Vertex 5 Zcoordinate
    -29.20939254760742,       !- Vertex 6 Xcoordinate
    -128.4657287597656,       !- Vertex 6 Ycoordinate
    34.375;                   !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9745,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -29.2093925476,           !- Vertex 1 Xcoordinate
    -128.46572876,            !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -29.2093925476,           !- Vertex 2 Xcoordinate
    -128.46572876,            !- Vertex 2 Ycoordinate
    49.0,                     !- Vertex 2 Zcoordinate
    -61.6537132263,           !- Vertex 3 Xcoordinate
    -109.734436035,           !- Vertex 3 Ycoordinate
    49.0,                     !- Vertex 3 Zcoordinate
    -61.6537132263,           !- Vertex 4 Xcoordinate
    -109.734436035,           !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9739,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -29.2093925476,           !- Vertex 1 Xcoordinate
    -128.46572876,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -29.2093925476,           !- Vertex 2 Xcoordinate
    -128.46572876,            !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -52.4326553345,           !- Vertex 3 Xcoordinate
    -115.05809021,            !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -52.4326553345,           !- Vertex 4 Xcoordinate
    -115.05809021,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9828,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.45528030395508,       !- Vertex 1 Xcoordinate
    -73.53666687011719,       !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    -12.45528030395508,       !- Vertex 2 Xcoordinate
    -73.53666687011719,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -23.61637115478516,       !- Vertex 3 Xcoordinate
    -79.10723876953125,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -23.61637115478516,       !- Vertex 4 Xcoordinate
    -79.10723876953125,       !- Vertex 4 Ycoordinate
    46.99999618530273;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9827,        !- Name
    ,                         !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    -12.45528030395508,       !- Vertex 1 Xcoordinate
    -73.53666687011719,       !- Vertex 1 Ycoordinate
    34.90000152587891,        !- Vertex 1 Zcoordinate
    -12.45528030395508,       !- Vertex 2 Xcoordinate
    -73.53666687011719,       !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -15.49757766723633,       !- Vertex 3 Xcoordinate
    -75.05509948730469,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -15.49757766723633,       !- Vertex 4 Xcoordinate
    -75.05509948730469,       !- Vertex 4 Ycoordinate
    34.375,                   !- Vertex 4 Zcoordinate
    -23.61637115478516,       !- Vertex 5 Xcoordinate
    -79.10723876953125,       !- Vertex 5 Ycoordinate
    34.375,                   !- Vertex 5 Zcoordinate
    -23.61637115478516,       !- Vertex 6 Xcoordinate
    -79.10723876953125,       !- Vertex 6 Ycoordinate
    41.25,                    !- Vertex 6 Zcoordinate
    -12.45528030395508,       !- Vertex 7 Xcoordinate
    -73.53666687011719,       !- Vertex 7 Ycoordinate
    41.25;                    !- Vertex 7 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9833,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.6163711548,           !- Vertex 1 Xcoordinate
    -79.1072387695,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -23.6163711548,           !- Vertex 2 Xcoordinate
    -79.1072387695,           !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -15.4975776672,           !- Vertex 3 Xcoordinate
    -75.0550994873,           !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -15.4975776672,           !- Vertex 4 Xcoordinate
    -75.0550994873,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9848,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8820114136,            !- Vertex 1 Xcoordinate
    -104.655860901,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    21.8820114136,            !- Vertex 2 Xcoordinate
    -104.655860901,           !- Vertex 2 Ycoordinate
    43.0,                     !- Vertex 2 Zcoordinate
    5.08475494385,            !- Vertex 3 Xcoordinate
    -104.668449402,           !- Vertex 3 Ycoordinate
    43.0,                     !- Vertex 3 Zcoordinate
    5.08475494385,            !- Vertex 4 Xcoordinate
    -104.668449402,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9789,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.9091491699,           !- Vertex 1 Xcoordinate
    -68.1041564941,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -28.9091491699,           !- Vertex 2 Xcoordinate
    -68.1041564941,           !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -28.9617347717,           !- Vertex 3 Xcoordinate
    -24.3531570435,           !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -28.9617347717,           !- Vertex 4 Xcoordinate
    -24.3531570435,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9802,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -28.9617347717,           !- Vertex 1 Xcoordinate
    -24.3531570435,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -28.9617347717,           !- Vertex 2 Xcoordinate
    -24.3531570435,           !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -4.89778900146,           !- Vertex 3 Xcoordinate
    -24.3531570435,           !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -4.89778900146,           !- Vertex 4 Xcoordinate
    -24.3531570435,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9816,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.2472381592,            !- Vertex 1 Xcoordinate
    -96.2729187012,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    63.2472381592,            !- Vertex 2 Xcoordinate
    -96.2729187012,           !- Vertex 2 Ycoordinate
    43.0,                     !- Vertex 2 Zcoordinate
    63.2465515137,            !- Vertex 3 Xcoordinate
    -100.060905457,           !- Vertex 3 Ycoordinate
    43.0,                     !- Vertex 3 Zcoordinate
    63.2465515137,            !- Vertex 4 Xcoordinate
    -100.060905457,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9910,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.9152832031,           !- Vertex 1 Xcoordinate
    -49.0139160156,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -19.9152832031,           !- Vertex 2 Xcoordinate
    -49.0139160156,           !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -16.4553413391,           !- Vertex 3 Xcoordinate
    -51.1056747437,           !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -16.4553413391,           !- Vertex 4 Xcoordinate
    -51.1056747437,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9896,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.4230384827,           !- Vertex 1 Xcoordinate
    -106.43107605,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -52.4230384827,           !- Vertex 2 Xcoordinate
    -106.43107605,            !- Vertex 2 Ycoordinate
    33.0,                     !- Vertex 2 Zcoordinate
    -55.6028862,              !- Vertex 3 Xcoordinate
    -104.523971558,           !- Vertex 3 Ycoordinate
    33.0,                     !- Vertex 3 Zcoordinate
    -55.6028862,              !- Vertex 4 Xcoordinate
    -104.523971558,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9886,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.89778900146,           !- Vertex 1 Xcoordinate
    -24.3531570435,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -4.89778900146,           !- Vertex 2 Xcoordinate
    -24.3531570435,           !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -4.89778900146,           !- Vertex 3 Xcoordinate
    -29.8372192383,           !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -4.89778900146,           !- Vertex 4 Xcoordinate
    -29.8372192383,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9871,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -55.6028862,              !- Vertex 1 Xcoordinate
    -104.523971558,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -55.6028862,              !- Vertex 2 Xcoordinate
    -104.523971558,           !- Vertex 2 Ycoordinate
    33.0,                     !- Vertex 2 Zcoordinate
    -55.5408592224,           !- Vertex 3 Xcoordinate
    -100.105789185,           !- Vertex 3 Ycoordinate
    33.0,                     !- Vertex 3 Zcoordinate
    -55.5408592224,           !- Vertex 4 Xcoordinate
    -100.105789185,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9858,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.9420166016,           !- Vertex 1 Xcoordinate
    -32.6195297241,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -19.9420166016,           !- Vertex 2 Xcoordinate
    -32.6195297241,           !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -19.9152832031,           !- Vertex 3 Xcoordinate
    -49.0139160156,           !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -19.9152832031,           !- Vertex 4 Xcoordinate
    -49.0139160156,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9963,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.0591583252,           !- Vertex 1 Xcoordinate
    -49.1553878784,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -13.0591583252,           !- Vertex 2 Xcoordinate
    -49.1553878784,           !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -13.0824279785,           !- Vertex 3 Xcoordinate
    -32.732208252,            !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -13.0824279785,           !- Vertex 4 Xcoordinate
    -32.732208252,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9970,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.278881073,            !- Vertex 1 Xcoordinate
    -83.2775268555,           !- Vertex 1 Ycoordinate
    46.9999961853,            !- Vertex 1 Zcoordinate
    -16.278881073,            !- Vertex 2 Xcoordinate
    -83.2775268555,           !- Vertex 2 Ycoordinate
    49.0,                     !- Vertex 2 Zcoordinate
    -16.3067626953,           !- Vertex 3 Xcoordinate
    -121.060134888,           !- Vertex 3 Ycoordinate
    49.0,                     !- Vertex 3 Zcoordinate
    -16.3067626953,           !- Vertex 4 Xcoordinate
    -121.060134888,           !- Vertex 4 Ycoordinate
    46.9999961853;            !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9948,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.0824279785,           !- Vertex 1 Xcoordinate
    -32.732208252,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -13.0824279785,           !- Vertex 2 Xcoordinate
    -32.732208252,            !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -19.9420166016,           !- Vertex 3 Xcoordinate
    -32.6195297241,           !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -19.9420166016,           !- Vertex 4 Xcoordinate
    -32.6195297241,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9934,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -23.61637115478516,       !- Vertex 1 Xcoordinate
    -79.10723876953125,       !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    -23.61637115478516,       !- Vertex 2 Xcoordinate
    -79.10723876953125,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -29.06971740722656,       !- Vertex 3 Xcoordinate
    -76.0078125,              !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -29.06971740722656,       !- Vertex 4 Xcoordinate
    -76.0078125,              !- Vertex 4 Ycoordinate
    48.125,                   !- Vertex 4 Zcoordinate
    -16.27888107299805,       !- Vertex 5 Xcoordinate
    -83.27752685546874,       !- Vertex 5 Ycoordinate
    48.125,                   !- Vertex 5 Zcoordinate
    -16.27888107299805,       !- Vertex 6 Xcoordinate
    -83.27752685546874,       !- Vertex 6 Ycoordinate
    46.99999618530273;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9936,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -29.0697174072,           !- Vertex 1 Xcoordinate
    -76.0078125,              !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -29.0697174072,           !- Vertex 2 Xcoordinate
    -76.0078125,              !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -23.6163711548,           !- Vertex 3 Xcoordinate
    -79.1072387695,           !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -23.6163711548,           !- Vertex 4 Xcoordinate
    -79.1072387695,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9935,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.27888107299805,       !- Vertex 1 Xcoordinate
    -83.27752685546874,       !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -29.06971740722656,       !- Vertex 2 Xcoordinate
    -76.0078125,              !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    -29.06971740722656,       !- Vertex 3 Xcoordinate
    -76.0078125,              !- Vertex 3 Ycoordinate
    49.0,                     !- Vertex 3 Zcoordinate
    -16.27888107299805,       !- Vertex 4 Xcoordinate
    -83.27752685546874,       !- Vertex 4 Ycoordinate
    49.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9919,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -52.4326553345,           !- Vertex 1 Xcoordinate
    -115.05809021,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -52.4326553345,           !- Vertex 2 Xcoordinate
    -115.05809021,            !- Vertex 2 Ycoordinate
    33.0,                     !- Vertex 2 Zcoordinate
    -52.4230384827,           !- Vertex 3 Xcoordinate
    -106.43107605,            !- Vertex 3 Ycoordinate
    33.0,                     !- Vertex 3 Zcoordinate
    -52.4230384827,           !- Vertex 4 Xcoordinate
    -106.43107605,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9996,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.4553413391,           !- Vertex 1 Xcoordinate
    -51.1056747437,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -16.4553413391,           !- Vertex 2 Xcoordinate
    -51.1056747437,           !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -13.0591583252,           !- Vertex 3 Xcoordinate
    -49.1553878784,           !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -13.0591583252,           !- Vertex 4 Xcoordinate
    -49.1553878784,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9984,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.3067626953125,        !- Vertex 1 Xcoordinate
    -121.0601348876953,       !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -16.3067626953125,        !- Vertex 2 Xcoordinate
    -121.0601348876953,       !- Vertex 2 Ycoordinate
    49.0,                     !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    49.0,                     !- Vertex 3 Zcoordinate
    -29.20939254760742,       !- Vertex 4 Xcoordinate
    -128.4657287597656,       !- Vertex 4 Ycoordinate
    48.125;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9986,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.5018539429,           !- Vertex 1 Xcoordinate
    -125.189826965,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -23.5018539429,           !- Vertex 2 Xcoordinate
    -125.189826965,           !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -29.2093925476,           !- Vertex 3 Xcoordinate
    -128.46572876,            !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -29.2093925476,           !- Vertex 4 Xcoordinate
    -128.46572876,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9985,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -16.3067626953125,        !- Vertex 1 Xcoordinate
    -121.0601348876953,       !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -29.20939254760742,       !- Vertex 2 Xcoordinate
    -128.4657287597656,       !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    -29.20939254760742,       !- Vertex 3 Xcoordinate
    -128.4657287597656,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -23.50185394287109,       !- Vertex 4 Xcoordinate
    -125.189826965332,        !- Vertex 4 Ycoordinate
    41.25,                    !- Vertex 4 Zcoordinate
    -23.50185394287109,       !- Vertex 5 Xcoordinate
    -125.189826965332,        !- Vertex 5 Ycoordinate
    46.99999618530273,        !- Vertex 5 Zcoordinate
    -16.3067626953125,        !- Vertex 6 Xcoordinate
    -121.0601348876953,       !- Vertex 6 Ycoordinate
    46.99999618530273;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W3659,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.55765914916992,       !- Vertex 1 Xcoordinate
    -60.891357421875,         !- Vertex 1 Ycoordinate
    34.5,                     !- Vertex 1 Zcoordinate
    -12.55765914916992,       !- Vertex 2 Xcoordinate
    -60.891357421875,         !- Vertex 2 Ycoordinate
    34.90000152587891,        !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -56.45037841796875,       !- Vertex 3 Ycoordinate
    34.90000152587891,        !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -56.45037841796875,       !- Vertex 4 Ycoordinate
    34.5;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W3660,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.55765914916992,       !- Vertex 1 Xcoordinate
    -60.891357421875,         !- Vertex 1 Ycoordinate
    34.90000152587891,        !- Vertex 1 Zcoordinate
    -12.55765914916992,       !- Vertex 2 Xcoordinate
    -60.891357421875,         !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -12.45528030395508,       !- Vertex 3 Xcoordinate
    -73.53666687011719,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -12.45528030395508,       !- Vertex 4 Xcoordinate
    -73.53666687011719,       !- Vertex 4 Ycoordinate
    34.90000152587891;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W3656,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.897789001464843,       !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    34.90000152587891,        !- Vertex 1 Zcoordinate
    -4.897789001464843,       !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -56.45037841796875,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -56.45037841796875,       !- Vertex 4 Ycoordinate
    34.90000152587891;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9208,        !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -100.1044769287109,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    48.125,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    48.125,                   !- Vertex 4 Zcoordinate
    5.084754943847656,        !- Vertex 5 Xcoordinate
    -120.035659790039,        !- Vertex 5 Ycoordinate
    41.25,                    !- Vertex 5 Zcoordinate
    5.084754943847656,        !- Vertex 6 Xcoordinate
    -104.6684494018554,       !- Vertex 6 Ycoordinate
    41.25,                    !- Vertex 6 Zcoordinate
    5.084754943847656,        !- Vertex 7 Xcoordinate
    -104.6684494018554,       !- Vertex 7 Ycoordinate
    43.0,                     !- Vertex 7 Zcoordinate
    5.084754943847656,        !- Vertex 8 Xcoordinate
    -100.1044769287109,       !- Vertex 8 Ycoordinate
    43.0;                     !- Vertex 8 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9204,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.08475494385,            !- Vertex 1 Xcoordinate
    -104.668449402,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.08475494385,            !- Vertex 2 Xcoordinate
    -104.668449402,           !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    5.08475494385,            !- Vertex 3 Xcoordinate
    -105.356994629,           !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.08475494385,            !- Vertex 4 Xcoordinate
    -105.356994629,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9203,        !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -104.6684494018554,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -112.9201126098632,       !- Vertex 4 Ycoordinate
    34.375,                   !- Vertex 4 Zcoordinate
    5.084754943847656,        !- Vertex 5 Xcoordinate
    -112.9201126098632,       !- Vertex 5 Ycoordinate
    40.50000381469726,        !- Vertex 5 Zcoordinate
    5.084754943847656,        !- Vertex 6 Xcoordinate
    -105.3569946289062,       !- Vertex 6 Ycoordinate
    40.50000381469726,        !- Vertex 6 Zcoordinate
    5.084754943847656,        !- Vertex 7 Xcoordinate
    -105.3569946289062,       !- Vertex 7 Ycoordinate
    34.375,                   !- Vertex 7 Zcoordinate
    5.084754943847656,        !- Vertex 8 Xcoordinate
    -104.6684494018554,       !- Vertex 8 Ycoordinate
    34.375;                   !- Vertex 8 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9214,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.08475494385,            !- Vertex 1 Xcoordinate
    -112.92011261,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.08475494385,            !- Vertex 2 Xcoordinate
    -112.92011261,            !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    5.08475494385,            !- Vertex 3 Xcoordinate
    -120.03565979,            !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.08475494385,            !- Vertex 4 Xcoordinate
    -120.03565979,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9213,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    55.0,                     !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    48.125,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    55.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9212,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.08475494385,            !- Vertex 1 Xcoordinate
    -84.3757553101,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.08475494385,            !- Vertex 2 Xcoordinate
    -84.3757553101,           !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    5.08475494385,            !- Vertex 3 Xcoordinate
    -100.104476929,           !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    5.08475494385,            !- Vertex 4 Xcoordinate
    -100.104476929,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9228,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    58.0769271851,            !- Vertex 1 Xcoordinate
    -113.733436584,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    58.0769271851,            !- Vertex 2 Xcoordinate
    -113.733436584,           !- Vertex 2 Ycoordinate
    39.2000007629,            !- Vertex 2 Zcoordinate
    58.0769271851,            !- Vertex 3 Xcoordinate
    -110.984840393,           !- Vertex 3 Ycoordinate
    39.2000007629,            !- Vertex 3 Zcoordinate
    58.0769271851,            !- Vertex 4 Xcoordinate
    -110.984840393,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9242,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    90.33818054199219,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    46.0,                     !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    46.0,                     !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9243,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -113.7334365844726,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -113.7334365844726,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    39.20000076293945,        !- Vertex 3 Zcoordinate
    58.07692718505859,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    39.20000076293945,        !- Vertex 4 Zcoordinate
    58.07692718505859,        !- Vertex 5 Xcoordinate
    -113.7334365844726,       !- Vertex 5 Ycoordinate
    34.375,                   !- Vertex 5 Zcoordinate
    90.33818054199219,        !- Vertex 6 Xcoordinate
    -113.7334365844726,       !- Vertex 6 Ycoordinate
    34.375;                   !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9246,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.338180542,             !- Vertex 1 Xcoordinate
    -113.733436584,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    90.338180542,             !- Vertex 2 Xcoordinate
    -113.733436584,           !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    58.0769271851,            !- Vertex 3 Xcoordinate
    -113.733436584,           !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    58.0769271851,            !- Vertex 4 Xcoordinate
    -113.733436584,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9258,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -0.6741676330566407,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -0.674514151634054,       !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9257,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.675553707366294,       !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -0.6759002259437074,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9259,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6759002259437074,      !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -0.6762467445211208,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9260,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -0.674514151634054,       !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    -0.6748606702114673,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9261,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -0.6748606702114673,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -0.6752071887888806,      !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9262,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -0.6752071887888806,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -0.675553707366294,       !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    27.5;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9263,        !- Name
    ,                         !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -0.6762467445211208,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    47.0,                     !- Vertex 4 Zcoordinate
    -0.6765365600585938,      !- Vertex 5 Xcoordinate
    -84.3757553100586,        !- Vertex 5 Ycoordinate
    48.125;                   !- Vertex 5 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9264,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    55.0,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    55.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9279,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.0188751221,            !- Vertex 1 Xcoordinate
    -96.2729187012,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    65.0188751221,            !- Vertex 2 Xcoordinate
    -96.2729187012,           !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    63.2472381592,            !- Vertex 3 Xcoordinate
    -96.2729187012,           !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    63.2472381592,            !- Vertex 4 Xcoordinate
    -96.2729187012,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9276,        !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    65.01887512207031,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    46.99999618530273,        !- Vertex 4 Zcoordinate
    59.71229553222656,        !- Vertex 5 Xcoordinate
    -96.27291870117188,       !- Vertex 5 Ycoordinate
    46.99999618530273,        !- Vertex 5 Zcoordinate
    59.71229553222656,        !- Vertex 6 Xcoordinate
    -96.27291870117188,       !- Vertex 6 Ycoordinate
    44.29999923706055,        !- Vertex 6 Zcoordinate
    21.88201141357422,        !- Vertex 7 Xcoordinate
    -96.27291870117188,       !- Vertex 7 Ycoordinate
    44.29999923706055,        !- Vertex 7 Zcoordinate
    21.88201141357422,        !- Vertex 8 Xcoordinate
    -96.27291870117188,       !- Vertex 8 Ycoordinate
    43.0;                     !- Vertex 8 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9290,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6568074936562396,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -0.6601878632890417,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -0.6508827209472657,      !- Vertex 4 Xcoordinate
    -124.4071731567383,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9295,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6737093418202501,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    -0.6508827209472657,      !- Vertex 2 Xcoordinate
    -124.4071731567383,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -0.670328972187448,       !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9296,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6508827209472657,      !- Vertex 1 Xcoordinate
    -124.4071731567383,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -0.6534271240234375,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -0.6568074936562396,      !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -0.6508827209472657,      !- Vertex 4 Xcoordinate
    -124.4071731567383,       !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9293,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6635682329218437,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -0.6508827209472657,      !- Vertex 2 Xcoordinate
    -124.4071731567383,       !- Vertex 2 Ycoordinate
    20.625,                   !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -0.6601878632890417,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9294,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6508827209472657,      !- Vertex 1 Xcoordinate
    -124.4071731567383,       !- Vertex 1 Ycoordinate
    27.5,                     !- Vertex 1 Zcoordinate
    -0.6669486025546458,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -0.670328972187448,       !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -0.6508827209472657,      !- Vertex 4 Xcoordinate
    -124.4071731567383,       !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9291,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    47.0,                     !- Vertex 1 Zcoordinate
    -0.6508827209472657,      !- Vertex 2 Xcoordinate
    -124.4071731567383,       !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -0.6737093418202501,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9292,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6635682329218437,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -0.6669486025546458,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -0.6508827209472657,      !- Vertex 4 Xcoordinate
    -124.4071731567383,       !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9309,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.2472381592,            !- Vertex 1 Xcoordinate
    -82.9362716675,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    63.2472381592,            !- Vertex 2 Xcoordinate
    -82.9362716675,           !- Vertex 2 Ycoordinate
    44.2999992371,            !- Vertex 2 Zcoordinate
    63.2472381592,            !- Vertex 3 Xcoordinate
    -90.5947036743,           !- Vertex 3 Ycoordinate
    44.2999992371,            !- Vertex 3 Zcoordinate
    63.2472381592,            !- Vertex 4 Xcoordinate
    -90.5947036743,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9320,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -80.30470275878906,       !- Vertex 1 Ycoordinate
    6.875000000000001,        !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -80.30470275878906,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -0.6748606702114673,      !- Vertex 3 Xcoordinate
    -84.3757553100586,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -0.674514151634054,       !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9322,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.676536560059,          !- Vertex 1 Xcoordinate
    -80.3047027588,           !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    -0.676536560059,          !- Vertex 2 Xcoordinate
    -80.3047027588,           !- Vertex 2 Ycoordinate
    46.9999961853,            !- Vertex 2 Zcoordinate
    -0.676536560059,          !- Vertex 3 Xcoordinate
    -84.3757553101,           !- Vertex 3 Ycoordinate
    47.0,                     !- Vertex 3 Zcoordinate
    -0.675207188789,          !- Vertex 4 Xcoordinate
    -84.3757553101,           !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9324,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6748606702114673,      !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -80.30470275878906,       !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -80.30470275878906,       !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -0.6752071887888806,      !- Vertex 4 Xcoordinate
    -84.3757553100586,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9325,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.674514151634054,       !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    -0.6741676330566407,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -80.30470275878906,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -80.30470275878906,       !- Vertex 4 Ycoordinate
    6.875000000000001;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9370,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.650882720947,          !- Vertex 1 Xcoordinate
    -124.407173157,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -0.650882720947,          !- Vertex 2 Xcoordinate
    -124.407173157,           !- Vertex 2 Ycoordinate
    46.9999961853,            !- Vertex 2 Zcoordinate
    -13.044090271,            !- Vertex 3 Xcoordinate
    -131.557647705,           !- Vertex 3 Ycoordinate
    46.9999961853,            !- Vertex 3 Zcoordinate
    -13.044090271,            !- Vertex 4 Xcoordinate
    -131.557647705,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9355,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.044090271,            !- Vertex 1 Xcoordinate
    -131.557647705,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -13.044090271,            !- Vertex 2 Xcoordinate
    -131.557647705,           !- Vertex 2 Ycoordinate
    46.9999961853,            !- Vertex 2 Zcoordinate
    -23.5018539429,           !- Vertex 3 Xcoordinate
    -125.189826965,           !- Vertex 3 Ycoordinate
    46.9999961853,            !- Vertex 3 Zcoordinate
    -23.5018539429,           !- Vertex 4 Xcoordinate
    -125.189826965,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9341,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8820114136,            !- Vertex 1 Xcoordinate
    -82.9362716675,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    21.8820114136,            !- Vertex 2 Xcoordinate
    -82.9362716675,           !- Vertex 2 Ycoordinate
    44.2999992371,            !- Vertex 2 Zcoordinate
    63.2472381592,            !- Vertex 3 Xcoordinate
    -82.9362716675,           !- Vertex 3 Ycoordinate
    44.2999992371,            !- Vertex 3 Zcoordinate
    63.2472381592,            !- Vertex 4 Xcoordinate
    -82.9362716675,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9401,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.45528030395508,       !- Vertex 1 Xcoordinate
    -73.53666687011719,       !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -80.30470275878906,       !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -80.30470275878906,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    -12.45528030395508,       !- Vertex 4 Xcoordinate
    -73.53666687011719,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9399,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -80.30470275878906,       !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -4.011116027832031,       !- Vertex 2 Xcoordinate
    -78.38866424560547,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -4.011116027832031,       !- Vertex 3 Xcoordinate
    -78.38866424560547,       !- Vertex 3 Ycoordinate
    34.90000152587891,        !- Vertex 3 Zcoordinate
    -12.45528030395508,       !- Vertex 4 Xcoordinate
    -73.53666687011719,       !- Vertex 4 Ycoordinate
    34.90000152587891,        !- Vertex 4 Zcoordinate
    -12.45528030395508,       !- Vertex 5 Xcoordinate
    -73.53666687011719,       !- Vertex 5 Ycoordinate
    41.25,                    !- Vertex 5 Zcoordinate
    -0.6765365600585938,      !- Vertex 6 Xcoordinate
    -80.30470275878906,       !- Vertex 6 Ycoordinate
    41.25;                    !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9388,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.676536560059,          !- Vertex 1 Xcoordinate
    -120.03565979,            !- Vertex 1 Ycoordinate
    47.0,                     !- Vertex 1 Zcoordinate
    -0.676536560059,          !- Vertex 2 Xcoordinate
    -120.03565979,            !- Vertex 2 Ycoordinate
    55.0,                     !- Vertex 2 Zcoordinate
    -0.676536560059,          !- Vertex 3 Xcoordinate
    -84.3757553101,           !- Vertex 3 Ycoordinate
    55.0,                     !- Vertex 3 Zcoordinate
    -0.676536560059,          !- Vertex 4 Xcoordinate
    -84.3757553101,           !- Vertex 4 Ycoordinate
    47.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9384,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -15.4975776672,           !- Vertex 1 Xcoordinate
    -75.0550994873,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -15.4975776672,           !- Vertex 2 Xcoordinate
    -75.0550994873,           !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -28.9091491699,           !- Vertex 3 Xcoordinate
    -68.1041564941,           !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -28.9091491699,           !- Vertex 4 Xcoordinate
    -68.1041564941,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9432,        !- Name
    ,                         !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    47.0,                     !- Vertex 2 Zcoordinate
    -0.6737093418202501,      !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    41.25,                    !- Vertex 4 Zcoordinate
    5.084754943847656,        !- Vertex 5 Xcoordinate
    -120.035659790039,        !- Vertex 5 Ycoordinate
    48.125;                   !- Vertex 5 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9431,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6568074936562396,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    6.875,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    6.875,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    13.75,                    !- Vertex 3 Zcoordinate
    -0.6601878632890417,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    13.75;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9434,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.670328972187448,       !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    34.375,                   !- Vertex 1 Zcoordinate
    -0.6669486025546458,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9433,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6765365600585938,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    48.125,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    48.125,                   !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    55.0,                     !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    55.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9430,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6601878632890417,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    13.75,                    !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    13.75,                    !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    20.625,                   !- Vertex 3 Zcoordinate
    -0.6635682329218437,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9419,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -104.6558609008789,       !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -104.6558609008789,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    43.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9417,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8820114136,            !- Vertex 1 Xcoordinate
    -105.356994629,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    21.8820114136,            !- Vertex 2 Xcoordinate
    -105.356994629,           !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    21.8820114136,            !- Vertex 3 Xcoordinate
    -104.655860901,           !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    21.8820114136,            !- Vertex 4 Xcoordinate
    -104.655860901,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9414,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    21.88201141357422,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -104.6558609008789,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -104.6558609008789,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -105.3569946289062,       !- Vertex 4 Ycoordinate
    34.375,                   !- Vertex 4 Zcoordinate
    21.88201141357422,        !- Vertex 5 Xcoordinate
    -105.3569946289062,       !- Vertex 5 Ycoordinate
    40.50000381469726,        !- Vertex 5 Zcoordinate
    21.88201141357422,        !- Vertex 6 Xcoordinate
    -110.9848403930664,       !- Vertex 6 Ycoordinate
    40.50000381469726;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9404,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.01111602783,           !- Vertex 1 Xcoordinate
    -78.3886642456,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -4.01111602783,           !- Vertex 2 Xcoordinate
    -78.3886642456,           !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -0.676536560059,          !- Vertex 3 Xcoordinate
    -80.3047027588,           !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -0.676536560059,          !- Vertex 4 Xcoordinate
    -80.3047027588,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9461,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8820114136,            !- Vertex 1 Xcoordinate
    -110.984840393,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    21.8820114136,            !- Vertex 2 Xcoordinate
    -110.984840393,           !- Vertex 2 Ycoordinate
    40.5000038147,            !- Vertex 2 Zcoordinate
    21.8820114136,            !- Vertex 3 Xcoordinate
    -112.92011261,            !- Vertex 3 Ycoordinate
    40.5000038147,            !- Vertex 3 Zcoordinate
    21.8820114136,            !- Vertex 4 Xcoordinate
    -112.92011261,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9447,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    63.2465515137,            !- Vertex 1 Xcoordinate
    -100.060905457,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    63.2465515137,            !- Vertex 2 Xcoordinate
    -100.060905457,           !- Vertex 2 Ycoordinate
    43.0,                     !- Vertex 2 Zcoordinate
    83.3605194092,            !- Vertex 3 Xcoordinate
    -100.045837402,           !- Vertex 3 Ycoordinate
    43.0,                     !- Vertex 3 Zcoordinate
    83.3605194092,            !- Vertex 4 Xcoordinate
    -100.045837402,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9437,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.6534271240234375,      !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.084754943847656,        !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    6.875,                    !- Vertex 3 Zcoordinate
    -0.6568074936562396,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    6.875;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9435,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    20.625,                   !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    27.5,                     !- Vertex 2 Zcoordinate
    -0.6669486025546458,      !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    27.5,                     !- Vertex 3 Zcoordinate
    -0.6635682329218437,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    20.625;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9436,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -120.035659790039,        !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    -0.6737093418202501,      !- Vertex 2 Xcoordinate
    -120.035659790039,        !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    -0.670328972187448,       !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    34.375;                   !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9490,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8820114136,            !- Vertex 1 Xcoordinate
    -112.92011261,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    21.8820114136,            !- Vertex 2 Xcoordinate
    -112.92011261,            !- Vertex 2 Ycoordinate
    40.5000038147,            !- Vertex 2 Zcoordinate
    5.08475494385,            !- Vertex 3 Xcoordinate
    -112.92011261,            !- Vertex 3 Ycoordinate
    40.5000038147,            !- Vertex 3 Zcoordinate
    5.08475494385,            !- Vertex 4 Xcoordinate
    -112.92011261,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9476,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.08475494385,            !- Vertex 1 Xcoordinate
    -105.356994629,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.08475494385,            !- Vertex 2 Xcoordinate
    -105.356994629,           !- Vertex 2 Ycoordinate
    40.5000038147,            !- Vertex 2 Zcoordinate
    21.8820114136,            !- Vertex 3 Xcoordinate
    -105.356994629,           !- Vertex 3 Ycoordinate
    40.5000038147,            !- Vertex 3 Zcoordinate
    21.8820114136,            !- Vertex 4 Xcoordinate
    -105.356994629,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9517,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.08475494385,            !- Vertex 1 Xcoordinate
    -73.1258926392,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.08475494385,            !- Vertex 2 Xcoordinate
    -73.1258926392,           !- Vertex 2 Ycoordinate
    34.9000015259,            !- Vertex 2 Zcoordinate
    -4.01111602783,           !- Vertex 3 Xcoordinate
    -78.3886642456,           !- Vertex 3 Ycoordinate
    34.9000015259,            !- Vertex 3 Zcoordinate
    -4.01111602783,           !- Vertex 4 Xcoordinate
    -78.3886642456,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9504,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.8443756104,            !- Vertex 1 Xcoordinate
    -110.984840393,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    50.8443756104,            !- Vertex 2 Xcoordinate
    -110.984840393,           !- Vertex 2 Ycoordinate
    39.0,                     !- Vertex 2 Zcoordinate
    50.8443756104,            !- Vertex 3 Xcoordinate
    -116.182250977,           !- Vertex 3 Ycoordinate
    39.0,                     !- Vertex 3 Zcoordinate
    50.8443756104,            !- Vertex 4 Xcoordinate
    -116.182250977,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9558,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.3828582764,            !- Vertex 1 Xcoordinate
    -116.182250977,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    45.3828582764,            !- Vertex 2 Xcoordinate
    -116.182250977,           !- Vertex 2 Ycoordinate
    39.0,                     !- Vertex 2 Zcoordinate
    45.3828582764,            !- Vertex 3 Xcoordinate
    -110.984840393,           !- Vertex 3 Ycoordinate
    39.0,                     !- Vertex 3 Zcoordinate
    45.3828582764,            !- Vertex 4 Xcoordinate
    -110.984840393,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9531,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    50.8443756104,            !- Vertex 1 Xcoordinate
    -116.182250977,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    50.8443756104,            !- Vertex 2 Xcoordinate
    -116.182250977,           !- Vertex 2 Ycoordinate
    39.0,                     !- Vertex 2 Zcoordinate
    45.3828582764,            !- Vertex 3 Xcoordinate
    -116.182250977,           !- Vertex 3 Ycoordinate
    39.0,                     !- Vertex 3 Zcoordinate
    45.3828582764,            !- Vertex 4 Xcoordinate
    -116.182250977,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9544,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.08475494385,            !- Vertex 1 Xcoordinate
    -29.8372192383,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.08475494385,            !- Vertex 2 Xcoordinate
    -29.8372192383,           !- Vertex 2 Ycoordinate
    34.9000015259,            !- Vertex 2 Zcoordinate
    5.08475494385,            !- Vertex 3 Xcoordinate
    -73.1258926392,           !- Vertex 3 Ycoordinate
    34.9000015259,            !- Vertex 3 Zcoordinate
    5.08475494385,            !- Vertex 4 Xcoordinate
    -73.1258926392,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W3760,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    59.71229553222656,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    44.29999923706055,        !- Vertex 1 Zcoordinate
    59.71229553222656,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    59.71229553222656,        !- Vertex 3 Xcoordinate
    -90.5947036743164,        !- Vertex 3 Ycoordinate
    46.99999618530273,        !- Vertex 3 Zcoordinate
    59.71229553222656,        !- Vertex 4 Xcoordinate
    -90.5947036743164,        !- Vertex 4 Ycoordinate
    44.29999923706055;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9585,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    41.25,                    !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    39.20000076293945,        !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    39.20000076293945,        !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    41.25;                    !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9583,        !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    46.0,                     !- Vertex 4 Zcoordinate
    83.36051940917967,        !- Vertex 5 Xcoordinate
    -98.55337524414062,       !- Vertex 5 Ycoordinate
    46.0,                     !- Vertex 5 Zcoordinate
    83.36051940917967,        !- Vertex 6 Xcoordinate
    -98.55337524414062,       !- Vertex 6 Ycoordinate
    41.25,                    !- Vertex 6 Zcoordinate
    83.36051940917967,        !- Vertex 7 Xcoordinate
    -100.0458374023437,       !- Vertex 7 Ycoordinate
    41.25,                    !- Vertex 7 Zcoordinate
    83.36051940917967,        !- Vertex 8 Xcoordinate
    -100.0458374023437,       !- Vertex 8 Ycoordinate
    43.0;                     !- Vertex 8 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9584,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.3605194092,            !- Vertex 1 Xcoordinate
    -100.045837402,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    83.3605194092,            !- Vertex 2 Xcoordinate
    -100.045837402,           !- Vertex 2 Ycoordinate
    41.25,                    !- Vertex 2 Zcoordinate
    83.3605194092,            !- Vertex 3 Xcoordinate
    -98.5533752441,           !- Vertex 3 Ycoordinate
    41.25,                    !- Vertex 3 Zcoordinate
    83.3605194092,            !- Vertex 4 Xcoordinate
    -98.5533752441,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9570,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.89778900146,           !- Vertex 1 Xcoordinate
    -29.8372192383,           !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -4.89778900146,           !- Vertex 2 Xcoordinate
    -29.8372192383,           !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    5.08475494385,            !- Vertex 3 Xcoordinate
    -29.8372192383,           !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    5.08475494385,            !- Vertex 4 Xcoordinate
    -29.8372192383,           !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923W9572,        !- Name
    ,                         !- Transmittance Schedule Name
    5,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -29.83721923828125,       !- Vertex 1 Ycoordinate
    34.90000152587891,        !- Vertex 1 Zcoordinate
    5.084754943847656,        !- Vertex 2 Xcoordinate
    -29.83721923828125,       !- Vertex 2 Ycoordinate
    34.375,                   !- Vertex 2 Zcoordinate
    -4.897789001464843,       !- Vertex 3 Xcoordinate
    -29.83721923828125,       !- Vertex 3 Ycoordinate
    34.375,                   !- Vertex 3 Zcoordinate
    -4.897789001464843,       !- Vertex 4 Xcoordinate
    -29.83721923828125,       !- Vertex 4 Ycoordinate
    34.5,                     !- Vertex 4 Zcoordinate
    -4.897789001464843,       !- Vertex 5 Xcoordinate
    -29.83721923828125,       !- Vertex 5 Ycoordinate
    34.90000152587891;        !- Vertex 5 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3566R3565,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    34.29999923706056,        !- Vertex 1 Zcoordinate
    -149.9037475585937,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    34.29999923706056,        !- Vertex 2 Zcoordinate
    -149.9037475585937,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    34.29999923706056,        !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    34.29999923706056;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3566R3549,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -149.9037475585937,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -149.9037475585937,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB123R106,          !- Name
    ,                         !- Transmittance Schedule Name
    28,                       !- Number of Vertices
    -93.24832916259763,       !- Vertex 1 Xcoordinate
    -271.57373046875,         !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -93.20552062988283,       !- Vertex 2 Xcoordinate
    -186.3602142333984,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -61.48812866210938,       !- Vertex 4 Xcoordinate
    -271.4018249511719,       !- Vertex 4 Ycoordinate
    46.79999923706055,        !- Vertex 4 Zcoordinate
    -35.5186767578125,        !- Vertex 5 Xcoordinate
    -271.4148864746094,       !- Vertex 5 Ycoordinate
    46.79999923706055,        !- Vertex 5 Zcoordinate
    -35.47599792480469,       !- Vertex 6 Xcoordinate
    -186.4797973632811,       !- Vertex 6 Ycoordinate
    46.79999923706055,        !- Vertex 6 Zcoordinate
    -3.902984619140625,       !- Vertex 7 Xcoordinate
    -186.4956665039061,       !- Vertex 7 Ycoordinate
    46.79999923706055,        !- Vertex 7 Zcoordinate
    -3.945724487304687,       !- Vertex 8 Xcoordinate
    -271.5729064941406,       !- Vertex 8 Ycoordinate
    46.79999923706055,        !- Vertex 8 Zcoordinate
    21.8876953125,            !- Vertex 9 Xcoordinate
    -271.5858764648437,       !- Vertex 9 Ycoordinate
    46.79999923706055,        !- Vertex 9 Zcoordinate
    21.93055725097656,        !- Vertex 10 Xcoordinate
    -186.272964477539,        !- Vertex 10 Ycoordinate
    46.79999923706055,        !- Vertex 10 Zcoordinate
    53.71572875976561,        !- Vertex 11 Xcoordinate
    -186.2889404296875,       !- Vertex 11 Ycoordinate
    46.79999923706055,        !- Vertex 11 Zcoordinate
    53.67288208007813,        !- Vertex 12 Xcoordinate
    -271.5589599609375,       !- Vertex 12 Ycoordinate
    46.79999923706055,        !- Vertex 12 Zcoordinate
    79.31092834472656,        !- Vertex 13 Xcoordinate
    -271.5718383789063,       !- Vertex 13 Ycoordinate
    46.79999923706055,        !- Vertex 13 Zcoordinate
    79.36476135253906,        !- Vertex 14 Xcoordinate
    -164.3892669677734,       !- Vertex 14 Ycoordinate
    46.79999923706055,        !- Vertex 14 Zcoordinate
    -116.5857849121094,       !- Vertex 15 Xcoordinate
    -164.2908172607422,       !- Vertex 15 Ycoordinate
    46.79999923706055,        !- Vertex 15 Zcoordinate
    -116.5847854614258,       !- Vertex 16 Xcoordinate
    -162.3094787597656,       !- Vertex 16 Ycoordinate
    46.79999923706055,        !- Vertex 16 Zcoordinate
    -100.3303070068359,       !- Vertex 17 Xcoordinate
    -162.317626953125,        !- Vertex 17 Ycoordinate
    46.79999923706055,        !- Vertex 17 Zcoordinate
    -100.3108596801758,       !- Vertex 18 Xcoordinate
    -123.6122283935547,       !- Vertex 18 Ycoordinate
    46.79999923706055,        !- Vertex 18 Zcoordinate
    -169.4723052978515,       !- Vertex 19 Xcoordinate
    -123.5774688720703,       !- Vertex 19 Ycoordinate
    46.79999923706055,        !- Vertex 19 Zcoordinate
    -169.4917755126953,       !- Vertex 20 Xcoordinate
    -162.3284912109375,       !- Vertex 20 Ycoordinate
    46.79999923706055,        !- Vertex 20 Zcoordinate
    -153.3062286376953,       !- Vertex 21 Xcoordinate
    -162.3366088867187,       !- Vertex 21 Ycoordinate
    46.79999923706055,        !- Vertex 21 Zcoordinate
    -153.3072204589843,       !- Vertex 22 Xcoordinate
    -164.32080078125,         !- Vertex 22 Ycoordinate
    46.79999923706055,        !- Vertex 22 Zcoordinate
    -176.5828857421875,       !- Vertex 23 Xcoordinate
    -164.3091125488281,       !- Vertex 23 Ycoordinate
    46.79999923706055,        !- Vertex 23 Zcoordinate
    -176.6367645263672,       !- Vertex 24 Xcoordinate
    -271.5516357421875,       !- Vertex 24 Ycoordinate
    46.79999923706055,        !- Vertex 24 Zcoordinate
    -150.7441864013672,       !- Vertex 25 Xcoordinate
    -271.564666748047,        !- Vertex 25 Ycoordinate
    46.79999923706055,        !- Vertex 25 Zcoordinate
    -150.7013244628906,       !- Vertex 26 Xcoordinate
    -186.2761840820311,       !- Vertex 26 Ycoordinate
    46.79999923706055,        !- Vertex 26 Zcoordinate
    -119.177490234375,        !- Vertex 27 Xcoordinate
    -186.2920227050781,       !- Vertex 27 Ycoordinate
    46.79999923706055,        !- Vertex 27 Zcoordinate
    -119.2203292846679,       !- Vertex 28 Xcoordinate
    -271.5606994628906,       !- Vertex 28 Ycoordinate
    46.79999923706055;        !- Vertex 28 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797R696,          !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -113.0402450561523,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    46.09999847412109,        !- Vertex 1 Zcoordinate
    -113.0402450561523,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    46.09999847412109,        !- Vertex 2 Zcoordinate
    -113.6469345092773,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    46.09999847412109,        !- Vertex 3 Zcoordinate
    -113.6469345092773,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    46.09999847412109,        !- Vertex 4 Zcoordinate
    -100.5378952026367,       !- Vertex 5 Xcoordinate
    -18.04330444335937,       !- Vertex 5 Ycoordinate
    46.09999847412109,        !- Vertex 5 Zcoordinate
    -100.5378952026367,       !- Vertex 6 Xcoordinate
    -10.64484405517578,       !- Vertex 6 Ycoordinate
    46.09999847412109,        !- Vertex 6 Zcoordinate
    -101.1358032226562,       !- Vertex 7 Xcoordinate
    -10.64484405517578,       !- Vertex 7 Ycoordinate
    46.09999847412109,        !- Vertex 7 Zcoordinate
    -101.1358032226562,       !- Vertex 8 Xcoordinate
    32.74869537353517,        !- Vertex 8 Ycoordinate
    46.09999847412109;        !- Vertex 8 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797R675,          !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -113.8348388671875,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    42.70000076293945,        !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    42.70000076293945,        !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    42.70000076293945,        !- Vertex 3 Zcoordinate
    -113.0402450561523,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    42.70000076293945,        !- Vertex 4 Zcoordinate
    -113.0402450561523,       !- Vertex 5 Xcoordinate
    32.74869537353517,        !- Vertex 5 Ycoordinate
    42.70000076293945,        !- Vertex 5 Zcoordinate
    -113.8348388671875,       !- Vertex 6 Xcoordinate
    32.74869537353517,        !- Vertex 6 Ycoordinate
    42.70000076293945;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797R660,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    31.70000076293945,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -11.22896575927734,       !- Vertex 2 Ycoordinate
    31.70000076293945,        !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    31.70000076293945,        !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    31.70000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797R649,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.38724899291992,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    32.79999923706056,        !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    32.79999923706056,        !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    32.79999923706056,        !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    32.79999923706056;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797R735,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.8348388671875,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    49.9000015258789,         !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    49.9000015258789,         !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    49.9000015258789,         !- Vertex 3 Zcoordinate
    -113.8348388671875,       !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    49.9000015258789;         !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797R713,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -123.3419799804687,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    50.20000076293945,        !- Vertex 1 Zcoordinate
    -113.6469345092773,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    50.20000076293945,        !- Vertex 2 Zcoordinate
    -113.6469345092773,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    50.20000076293945,        !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    50.20000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797R796,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -108.358169555664,        !- Vertex 1 Xcoordinate
    -35.33328628540039,       !- Vertex 1 Ycoordinate
    37.90000152587891,        !- Vertex 1 Zcoordinate
    -113.7500915527343,       !- Vertex 2 Xcoordinate
    -35.33328628540039,       !- Vertex 2 Ycoordinate
    37.90000152587891,        !- Vertex 2 Zcoordinate
    -113.7500915527343,       !- Vertex 3 Xcoordinate
    -64.64365386962889,       !- Vertex 3 Ycoordinate
    37.90000152587891,        !- Vertex 3 Zcoordinate
    -108.358169555664,        !- Vertex 4 Xcoordinate
    -64.64365386962889,       !- Vertex 4 Ycoordinate
    37.90000152587891;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB797R748,          !- Name
    ,                         !- Transmittance Schedule Name
    18,                       !- Number of Vertices
    -120.9080505371094,       !- Vertex 1 Xcoordinate
    -68.60930633544922,       !- Vertex 1 Ycoordinate
    35.79999923706055,        !- Vertex 1 Zcoordinate
    -119.7779083251953,       !- Vertex 2 Xcoordinate
    -68.60930633544922,       !- Vertex 2 Ycoordinate
    35.79999923706055,        !- Vertex 2 Zcoordinate
    -119.7779083251953,       !- Vertex 3 Xcoordinate
    -83.7436294555664,        !- Vertex 3 Ycoordinate
    35.79999923706055,        !- Vertex 3 Zcoordinate
    -113.7500915527343,       !- Vertex 4 Xcoordinate
    -64.64365386962889,       !- Vertex 4 Ycoordinate
    35.79999923706055,        !- Vertex 4 Zcoordinate
    -113.7500915527343,       !- Vertex 5 Xcoordinate
    -35.33328628540039,       !- Vertex 5 Ycoordinate
    35.79999923706055,        !- Vertex 5 Zcoordinate
    -108.358169555664,        !- Vertex 6 Xcoordinate
    -35.33328628540039,       !- Vertex 6 Ycoordinate
    35.79999923706055,        !- Vertex 6 Zcoordinate
    -108.358169555664,        !- Vertex 7 Xcoordinate
    -64.64365386962889,       !- Vertex 7 Ycoordinate
    35.79999923706055,        !- Vertex 7 Zcoordinate
    -113.7500915527343,       !- Vertex 8 Xcoordinate
    -64.64365386962889,       !- Vertex 8 Ycoordinate
    35.79999923706055,        !- Vertex 8 Zcoordinate
    -119.7779083251953,       !- Vertex 9 Xcoordinate
    -83.7436294555664,        !- Vertex 9 Ycoordinate
    35.79999923706055,        !- Vertex 9 Zcoordinate
    -102.2347412109375,       !- Vertex 10 Xcoordinate
    -83.7436294555664,        !- Vertex 10 Ycoordinate
    35.79999923706055,        !- Vertex 10 Zcoordinate
    -102.2347412109375,       !- Vertex 11 Xcoordinate
    -68.60930633544922,       !- Vertex 11 Ycoordinate
    35.79999923706055,        !- Vertex 11 Zcoordinate
    -101.057861328125,        !- Vertex 12 Xcoordinate
    -68.60930633544922,       !- Vertex 12 Ycoordinate
    35.79999923706055,        !- Vertex 12 Zcoordinate
    -101.057861328125,        !- Vertex 13 Xcoordinate
    -31.28882598876953,       !- Vertex 13 Ycoordinate
    35.79999923706055,        !- Vertex 13 Zcoordinate
    -106.6323471069336,       !- Vertex 14 Xcoordinate
    -31.28882598876953,       !- Vertex 14 Ycoordinate
    35.79999923706055,        !- Vertex 14 Zcoordinate
    -106.6323471069336,       !- Vertex 15 Xcoordinate
    -18.0479736328125,        !- Vertex 15 Ycoordinate
    35.79999923706055,        !- Vertex 15 Zcoordinate
    -115.7106475830078,       !- Vertex 16 Xcoordinate
    -18.0479736328125,        !- Vertex 16 Ycoordinate
    35.79999923706055,        !- Vertex 16 Zcoordinate
    -115.7106475830078,       !- Vertex 17 Xcoordinate
    -31.28882598876953,       !- Vertex 17 Ycoordinate
    35.79999923706055,        !- Vertex 17 Zcoordinate
    -120.9080505371094,       !- Vertex 18 Xcoordinate
    -31.28882598876953,       !- Vertex 18 Ycoordinate
    35.79999923706055;        !- Vertex 18 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3545R3534,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -206.6445159912109,       !- Vertex 1 Xcoordinate
    -19.41791725158691,       !- Vertex 1 Ycoordinate
    29.79999923706055,        !- Vertex 1 Zcoordinate
    -202.9808807373047,       !- Vertex 2 Xcoordinate
    -19.41791725158691,       !- Vertex 2 Ycoordinate
    29.79999923706055,        !- Vertex 2 Zcoordinate
    -202.9808807373047,       !- Vertex 3 Xcoordinate
    -13.81552124023437,       !- Vertex 3 Ycoordinate
    29.79999923706055,        !- Vertex 3 Zcoordinate
    -206.6445159912109,       !- Vertex 4 Xcoordinate
    -13.81552124023437,       !- Vertex 4 Ycoordinate
    29.79999923706055;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838R803,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -160.0604553222656,       !- Vertex 1 Xcoordinate
    34.12516021728516,        !- Vertex 1 Ycoordinate
    37.44999694824219,        !- Vertex 1 Zcoordinate
    -149.4800872802734,       !- Vertex 2 Xcoordinate
    34.12516021728516,        !- Vertex 2 Ycoordinate
    37.44999694824219,        !- Vertex 2 Zcoordinate
    -149.4800872802734,       !- Vertex 3 Xcoordinate
    59.23843765258789,        !- Vertex 3 Ycoordinate
    37.44999694824219,        !- Vertex 3 Zcoordinate
    -160.0604553222656,       !- Vertex 4 Xcoordinate
    59.23843765258789,        !- Vertex 4 Ycoordinate
    37.44999694824219;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB838R837,          !- Name
    ,                         !- Transmittance Schedule Name
    10,                       !- Number of Vertices
    -160.0604553222656,       !- Vertex 1 Xcoordinate
    34.12516021728516,        !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -160.0604553222656,       !- Vertex 2 Xcoordinate
    -26.75922775268555,       !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -137.627197265625,        !- Vertex 3 Xcoordinate
    -26.75922775268555,       !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    -137.627197265625,        !- Vertex 4 Xcoordinate
    -10.7623348236084,        !- Vertex 4 Ycoordinate
    28.0,                     !- Vertex 4 Zcoordinate
    -138.8997344970703,       !- Vertex 5 Xcoordinate
    -10.7623348236084,        !- Vertex 5 Ycoordinate
    28.0,                     !- Vertex 5 Zcoordinate
    -138.8997344970703,       !- Vertex 6 Xcoordinate
    40.45580673217773,        !- Vertex 6 Ycoordinate
    28.0,                     !- Vertex 6 Zcoordinate
    -130.7498168945312,       !- Vertex 7 Xcoordinate
    40.45580673217773,        !- Vertex 7 Ycoordinate
    28.0,                     !- Vertex 7 Zcoordinate
    -130.7498168945312,       !- Vertex 8 Xcoordinate
    59.23843765258789,        !- Vertex 8 Ycoordinate
    28.0,                     !- Vertex 8 Zcoordinate
    -149.4800872802734,       !- Vertex 9 Xcoordinate
    59.23843765258789,        !- Vertex 9 Ycoordinate
    28.0,                     !- Vertex 9 Zcoordinate
    -149.4800872802734,       !- Vertex 10 Xcoordinate
    34.12516021728516,        !- Vertex 10 Ycoordinate
    28.0;                     !- Vertex 10 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R125,          !- Name
    ,                         !- Transmittance Schedule Name
    16,                       !- Number of Vertices
    -260.3339538574219,       !- Vertex 1 Xcoordinate
    -49.42623901367188,       !- Vertex 1 Ycoordinate
    42.79999542236327,        !- Vertex 1 Zcoordinate
    -260.3339538574219,       !- Vertex 2 Xcoordinate
    -53.04425811767578,       !- Vertex 2 Ycoordinate
    42.79999542236327,        !- Vertex 2 Zcoordinate
    -212.2722625732422,       !- Vertex 3 Xcoordinate
    -53.04425811767578,       !- Vertex 3 Ycoordinate
    42.79999542236327,        !- Vertex 3 Zcoordinate
    -212.2722625732422,       !- Vertex 4 Xcoordinate
    24.90092468261719,        !- Vertex 4 Ycoordinate
    42.79999542236327,        !- Vertex 4 Zcoordinate
    -242.0966186523437,       !- Vertex 5 Xcoordinate
    24.90092468261719,        !- Vertex 5 Ycoordinate
    42.79999542236327,        !- Vertex 5 Zcoordinate
    -242.0966186523437,       !- Vertex 6 Xcoordinate
    -32.78294372558594,       !- Vertex 6 Ycoordinate
    42.79999542236327,        !- Vertex 6 Zcoordinate
    -232.3125305175781,       !- Vertex 7 Xcoordinate
    -32.78294372558594,       !- Vertex 7 Ycoordinate
    42.79999542236327,        !- Vertex 7 Zcoordinate
    -232.3125305175781,       !- Vertex 8 Xcoordinate
    -23.16419982910156,       !- Vertex 8 Ycoordinate
    42.79999542236327,        !- Vertex 8 Zcoordinate
    -221.8712463378906,       !- Vertex 9 Xcoordinate
    -23.16419982910156,       !- Vertex 9 Ycoordinate
    42.79999542236327,        !- Vertex 9 Zcoordinate
    -222.0235900878906,       !- Vertex 10 Xcoordinate
    -4.693435668945311,       !- Vertex 10 Ycoordinate
    42.79999542236327,        !- Vertex 10 Zcoordinate
    -232.3261108398437,       !- Vertex 11 Xcoordinate
    -4.693435668945311,       !- Vertex 11 Ycoordinate
    42.79999542236327,        !- Vertex 11 Zcoordinate
    -232.3261108398437,       !- Vertex 12 Xcoordinate
    15.0577392578125,         !- Vertex 12 Ycoordinate
    42.79999542236327,        !- Vertex 12 Zcoordinate
    -222.0235900878906,       !- Vertex 13 Xcoordinate
    15.0577392578125,         !- Vertex 13 Ycoordinate
    42.79999542236327,        !- Vertex 13 Zcoordinate
    -222.0235900878906,       !- Vertex 14 Xcoordinate
    -4.693435668945311,       !- Vertex 14 Ycoordinate
    42.79999542236327,        !- Vertex 14 Zcoordinate
    -221.8712463378906,       !- Vertex 15 Xcoordinate
    -23.16419982910156,       !- Vertex 15 Ycoordinate
    42.79999542236327,        !- Vertex 15 Zcoordinate
    -221.8712463378906,       !- Vertex 16 Xcoordinate
    -49.42623901367188,       !- Vertex 16 Ycoordinate
    42.79999542236327;        !- Vertex 16 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R172,          !- Name
    ,                         !- Transmittance Schedule Name
    34,                       !- Number of Vertices
    -232.3125305175781,       !- Vertex 1 Xcoordinate
    -23.16419982910156,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -232.3125305175781,       !- Vertex 2 Xcoordinate
    -32.78294372558594,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -260.3523559570312,       !- Vertex 3 Xcoordinate
    -42.540283203125,         !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -260.3523559570312,       !- Vertex 4 Xcoordinate
    -47.76337432861327,       !- Vertex 4 Ycoordinate
    46.79999923706055,        !- Vertex 4 Zcoordinate
    -267.677734375,           !- Vertex 5 Xcoordinate
    -47.76337432861327,       !- Vertex 5 Ycoordinate
    46.79999923706055,        !- Vertex 5 Zcoordinate
    -267.677734375,           !- Vertex 6 Xcoordinate
    -42.540283203125,         !- Vertex 6 Ycoordinate
    46.79999923706055,        !- Vertex 6 Zcoordinate
    -260.3523559570312,       !- Vertex 7 Xcoordinate
    -42.540283203125,         !- Vertex 7 Ycoordinate
    46.79999923706055,        !- Vertex 7 Zcoordinate
    -232.3125305175781,       !- Vertex 8 Xcoordinate
    -32.78294372558594,       !- Vertex 8 Ycoordinate
    46.79999923706055,        !- Vertex 8 Zcoordinate
    -290.2361450195312,       !- Vertex 9 Xcoordinate
    -32.78294372558594,       !- Vertex 9 Ycoordinate
    46.79999923706055,        !- Vertex 9 Zcoordinate
    -290.2361450195312,       !- Vertex 10 Xcoordinate
    -120.260513305664,        !- Vertex 10 Ycoordinate
    46.79999923706055,        !- Vertex 10 Zcoordinate
    -271.0799255371094,       !- Vertex 11 Xcoordinate
    -120.260513305664,        !- Vertex 11 Ycoordinate
    46.79999923706055,        !- Vertex 11 Zcoordinate
    -271.0799255371094,       !- Vertex 12 Xcoordinate
    -129.8456420898437,       !- Vertex 12 Ycoordinate
    46.79999923706055,        !- Vertex 12 Zcoordinate
    -260.3339538574219,       !- Vertex 13 Xcoordinate
    -129.8456420898437,       !- Vertex 13 Ycoordinate
    46.79999923706055,        !- Vertex 13 Zcoordinate
    -260.3339538574219,       !- Vertex 14 Xcoordinate
    -49.42623901367188,       !- Vertex 14 Ycoordinate
    46.79999923706055,        !- Vertex 14 Zcoordinate
    -270.0886535644531,       !- Vertex 15 Xcoordinate
    -62.22406005859375,       !- Vertex 15 Ycoordinate
    46.79999923706055,        !- Vertex 15 Zcoordinate
    -280.34228515625,         !- Vertex 16 Xcoordinate
    -62.22406005859375,       !- Vertex 16 Ycoordinate
    46.79999923706055,        !- Vertex 16 Zcoordinate
    -280.536376953125,        !- Vertex 17 Xcoordinate
    -90.64832305908202,       !- Vertex 17 Ycoordinate
    46.79999923706055,        !- Vertex 17 Zcoordinate
    -270.2900695800781,       !- Vertex 18 Xcoordinate
    -90.64832305908202,       !- Vertex 18 Ycoordinate
    46.79999923706055,        !- Vertex 18 Zcoordinate
    -270.2900695800781,       !- Vertex 19 Xcoordinate
    -110.3943328857422,       !- Vertex 19 Ycoordinate
    46.79999923706055,        !- Vertex 19 Zcoordinate
    -269.6651306152344,       !- Vertex 20 Xcoordinate
    -111.932388305664,        !- Vertex 20 Ycoordinate
    46.79999923706055,        !- Vertex 20 Zcoordinate
    -263.1697082519531,       !- Vertex 21 Xcoordinate
    -111.932388305664,        !- Vertex 21 Ycoordinate
    46.79999923706055,        !- Vertex 21 Zcoordinate
    -263.1697082519531,       !- Vertex 22 Xcoordinate
    -120.0467147827148,       !- Vertex 22 Ycoordinate
    46.79999923706055,        !- Vertex 22 Zcoordinate
    -269.6651306152344,       !- Vertex 23 Xcoordinate
    -120.0467147827148,       !- Vertex 23 Ycoordinate
    46.79999923706055,        !- Vertex 23 Zcoordinate
    -269.6651306152344,       !- Vertex 24 Xcoordinate
    -111.932388305664,        !- Vertex 24 Ycoordinate
    46.79999923706055,        !- Vertex 24 Zcoordinate
    -270.2900695800781,       !- Vertex 25 Xcoordinate
    -110.3943328857422,       !- Vertex 25 Ycoordinate
    46.79999923706055,        !- Vertex 25 Zcoordinate
    -280.536376953125,        !- Vertex 26 Xcoordinate
    -110.3943328857422,       !- Vertex 26 Ycoordinate
    46.79999923706055,        !- Vertex 26 Zcoordinate
    -280.536376953125,        !- Vertex 27 Xcoordinate
    -90.64832305908202,       !- Vertex 27 Ycoordinate
    46.79999923706055,        !- Vertex 27 Zcoordinate
    -280.34228515625,         !- Vertex 28 Xcoordinate
    -62.22406005859375,       !- Vertex 28 Ycoordinate
    46.79999923706055,        !- Vertex 28 Zcoordinate
    -280.34228515625,         !- Vertex 29 Xcoordinate
    -42.64364624023436,       !- Vertex 29 Ycoordinate
    46.79999923706055,        !- Vertex 29 Zcoordinate
    -270.0886535644531,       !- Vertex 30 Xcoordinate
    -42.64364624023436,       !- Vertex 30 Ycoordinate
    46.79999923706055,        !- Vertex 30 Zcoordinate
    -270.0886535644531,       !- Vertex 31 Xcoordinate
    -62.22406005859375,       !- Vertex 31 Ycoordinate
    46.79999923706055,        !- Vertex 31 Zcoordinate
    -260.3339538574219,       !- Vertex 32 Xcoordinate
    -49.42623901367188,       !- Vertex 32 Ycoordinate
    46.79999923706055,        !- Vertex 32 Zcoordinate
    -221.8712463378906,       !- Vertex 33 Xcoordinate
    -49.42623901367188,       !- Vertex 33 Ycoordinate
    46.79999923706055,        !- Vertex 33 Zcoordinate
    -221.8712463378906,       !- Vertex 34 Xcoordinate
    -23.16419982910156,       !- Vertex 34 Ycoordinate
    46.79999923706055;        !- Vertex 34 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R158,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -222.0235900878906,       !- Vertex 1 Xcoordinate
    15.0577392578125,         !- Vertex 1 Ycoordinate
    46.70000076293945,        !- Vertex 1 Zcoordinate
    -232.3261108398437,       !- Vertex 2 Xcoordinate
    15.0577392578125,         !- Vertex 2 Ycoordinate
    46.70000076293945,        !- Vertex 2 Zcoordinate
    -232.3261108398437,       !- Vertex 3 Xcoordinate
    -4.693435668945311,       !- Vertex 3 Ycoordinate
    46.70000076293945,        !- Vertex 3 Zcoordinate
    -222.0235900878906,       !- Vertex 4 Xcoordinate
    -4.693435668945311,       !- Vertex 4 Ycoordinate
    46.70000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R240,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -270.2900695800781,       !- Vertex 1 Xcoordinate
    -90.64832305908202,       !- Vertex 1 Ycoordinate
    50.70000076293945,        !- Vertex 1 Zcoordinate
    -280.536376953125,        !- Vertex 2 Xcoordinate
    -90.64832305908202,       !- Vertex 2 Ycoordinate
    50.70000076293945,        !- Vertex 2 Zcoordinate
    -280.536376953125,        !- Vertex 3 Xcoordinate
    -110.3943328857422,       !- Vertex 3 Ycoordinate
    50.70000076293945,        !- Vertex 3 Zcoordinate
    -270.2900695800781,       !- Vertex 4 Xcoordinate
    -110.3943328857422,       !- Vertex 4 Ycoordinate
    50.70000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R250,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -280.34228515625,         !- Vertex 1 Xcoordinate
    -62.22406005859375,       !- Vertex 1 Ycoordinate
    50.70000076293945,        !- Vertex 1 Zcoordinate
    -270.0886535644531,       !- Vertex 2 Xcoordinate
    -62.22406005859375,       !- Vertex 2 Ycoordinate
    50.70000076293945,        !- Vertex 2 Zcoordinate
    -270.0886535644531,       !- Vertex 3 Xcoordinate
    -42.64364624023436,       !- Vertex 3 Ycoordinate
    50.70000076293945,        !- Vertex 3 Zcoordinate
    -280.34228515625,         !- Vertex 4 Xcoordinate
    -42.64364624023436,       !- Vertex 4 Ycoordinate
    50.70000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R231,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -263.1697082519531,       !- Vertex 1 Xcoordinate
    -111.932388305664,        !- Vertex 1 Ycoordinate
    49.5999984741211,         !- Vertex 1 Zcoordinate
    -269.6651306152344,       !- Vertex 2 Xcoordinate
    -111.932388305664,        !- Vertex 2 Ycoordinate
    49.5999984741211,         !- Vertex 2 Zcoordinate
    -269.6651306152344,       !- Vertex 3 Xcoordinate
    -120.0467147827148,       !- Vertex 3 Ycoordinate
    49.5999984741211,         !- Vertex 3 Zcoordinate
    -263.1697082519531,       !- Vertex 4 Xcoordinate
    -120.0467147827148,       !- Vertex 4 Ycoordinate
    49.5999984741211;         !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R277,          !- Name
    ,                         !- Transmittance Schedule Name
    14,                       !- Number of Vertices
    -271.0799255371094,       !- Vertex 1 Xcoordinate
    -120.260513305664,        !- Vertex 1 Ycoordinate
    43.00000381469724,        !- Vertex 1 Zcoordinate
    -280.66748046875,         !- Vertex 2 Xcoordinate
    -120.260513305664,        !- Vertex 2 Ycoordinate
    43.00000381469724,        !- Vertex 2 Zcoordinate
    -280.66748046875,         !- Vertex 3 Xcoordinate
    -168.4841613769531,       !- Vertex 3 Ycoordinate
    43.00000381469724,        !- Vertex 3 Zcoordinate
    -250.5833587646484,       !- Vertex 4 Xcoordinate
    -168.4841613769531,       !- Vertex 4 Ycoordinate
    43.00000381469724,        !- Vertex 4 Zcoordinate
    -250.5833587646484,       !- Vertex 5 Xcoordinate
    -120.2602005004883,       !- Vertex 5 Ycoordinate
    43.00000381469724,        !- Vertex 5 Zcoordinate
    -260.5446166992187,       !- Vertex 6 Xcoordinate
    -138.9087219238281,       !- Vertex 6 Ycoordinate
    43.00000381469724,        !- Vertex 6 Zcoordinate
    -260.5446166992187,       !- Vertex 7 Xcoordinate
    -158.4489135742187,       !- Vertex 7 Ycoordinate
    43.00000381469724,        !- Vertex 7 Zcoordinate
    -270.7519836425781,       !- Vertex 8 Xcoordinate
    -158.4489135742187,       !- Vertex 8 Ycoordinate
    43.00000381469724,        !- Vertex 8 Zcoordinate
    -270.7519836425781,       !- Vertex 9 Xcoordinate
    -138.9087219238281,       !- Vertex 9 Ycoordinate
    43.00000381469724,        !- Vertex 9 Zcoordinate
    -260.5446166992187,       !- Vertex 10 Xcoordinate
    -138.9087219238281,       !- Vertex 10 Ycoordinate
    43.00000381469724,        !- Vertex 10 Zcoordinate
    -250.5833587646484,       !- Vertex 11 Xcoordinate
    -120.2602005004883,       !- Vertex 11 Ycoordinate
    43.00000381469724,        !- Vertex 11 Zcoordinate
    -260.3339538574219,       !- Vertex 12 Xcoordinate
    -120.2602005004883,       !- Vertex 12 Ycoordinate
    43.00000381469724,        !- Vertex 12 Zcoordinate
    -260.3339538574219,       !- Vertex 13 Xcoordinate
    -129.8456420898437,       !- Vertex 13 Ycoordinate
    43.00000381469724,        !- Vertex 13 Zcoordinate
    -271.0799255371094,       !- Vertex 14 Xcoordinate
    -129.8456420898437,       !- Vertex 14 Ycoordinate
    43.00000381469724;        !- Vertex 14 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R261,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -267.677734375,           !- Vertex 1 Xcoordinate
    -47.76337432861327,       !- Vertex 1 Ycoordinate
    49.5999984741211,         !- Vertex 1 Zcoordinate
    -260.3523559570312,       !- Vertex 2 Xcoordinate
    -47.76337432861327,       !- Vertex 2 Ycoordinate
    49.5999984741211,         !- Vertex 2 Zcoordinate
    -260.3523559570312,       !- Vertex 3 Xcoordinate
    -42.540283203125,         !- Vertex 3 Ycoordinate
    49.5999984741211,         !- Vertex 3 Zcoordinate
    -267.677734375,           !- Vertex 4 Xcoordinate
    -42.540283203125,         !- Vertex 4 Ycoordinate
    49.5999984741211;         !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R313,          !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -231.5546417236328,       !- Vertex 1 Xcoordinate
    -91.28652954101562,       !- Vertex 1 Ycoordinate
    38.20000076293946,        !- Vertex 1 Zcoordinate
    -250.5833587646484,       !- Vertex 2 Xcoordinate
    -91.28652954101562,       !- Vertex 2 Ycoordinate
    38.20000076293946,        !- Vertex 2 Zcoordinate
    -250.5833587646484,       !- Vertex 3 Xcoordinate
    -114.8353805541992,       !- Vertex 3 Ycoordinate
    38.20000076293946,        !- Vertex 3 Zcoordinate
    -242.0046691894531,       !- Vertex 4 Xcoordinate
    -114.8353805541992,       !- Vertex 4 Ycoordinate
    38.20000076293946,        !- Vertex 4 Zcoordinate
    -242.0046691894531,       !- Vertex 5 Xcoordinate
    -129.8377990722656,       !- Vertex 5 Ycoordinate
    38.20000076293946,        !- Vertex 5 Zcoordinate
    -222.1182556152344,       !- Vertex 6 Xcoordinate
    -129.8377990722656,       !- Vertex 6 Ycoordinate
    38.20000076293946,        !- Vertex 6 Zcoordinate
    -222.1182556152344,       !- Vertex 7 Xcoordinate
    -109.9513854980469,       !- Vertex 7 Ycoordinate
    38.20000076293946,        !- Vertex 7 Zcoordinate
    -231.5546417236328,       !- Vertex 8 Xcoordinate
    -109.9513854980469,       !- Vertex 8 Ycoordinate
    38.20000076293946;        !- Vertex 8 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R292,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -270.7519836425781,       !- Vertex 1 Xcoordinate
    -158.4489135742187,       !- Vertex 1 Ycoordinate
    46.70000076293945,        !- Vertex 1 Zcoordinate
    -260.5446166992187,       !- Vertex 2 Xcoordinate
    -158.4489135742187,       !- Vertex 2 Ycoordinate
    46.70000076293945,        !- Vertex 2 Zcoordinate
    -260.5446166992187,       !- Vertex 3 Xcoordinate
    -138.9087219238281,       !- Vertex 3 Ycoordinate
    46.70000076293945,        !- Vertex 3 Zcoordinate
    -270.7519836425781,       !- Vertex 4 Xcoordinate
    -138.9087219238281,       !- Vertex 4 Ycoordinate
    46.70000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R343,          !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -203.1640014648437,       !- Vertex 1 Xcoordinate
    -61.7865295410156,        !- Vertex 1 Ycoordinate
    38.0999984741211,         !- Vertex 1 Zcoordinate
    -193.1216735839844,       !- Vertex 2 Xcoordinate
    -61.7865295410156,        !- Vertex 2 Ycoordinate
    38.0999984741211,         !- Vertex 2 Zcoordinate
    -193.1216735839844,       !- Vertex 3 Xcoordinate
    -62.65280151367186,       !- Vertex 3 Ycoordinate
    38.0999984741211,         !- Vertex 3 Zcoordinate
    -183.7466735839844,       !- Vertex 4 Xcoordinate
    -62.65280151367186,       !- Vertex 4 Ycoordinate
    38.0999984741211,         !- Vertex 4 Zcoordinate
    -183.7466735839844,       !- Vertex 5 Xcoordinate
    -42.42393493652342,       !- Vertex 5 Ycoordinate
    38.0999984741211,         !- Vertex 5 Zcoordinate
    -203.1640014648437,       !- Vertex 6 Xcoordinate
    -42.42393493652342,       !- Vertex 6 Ycoordinate
    38.0999984741211;         !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R330,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -222.6216735839844,       !- Vertex 1 Xcoordinate
    -91.28652954101562,       !- Vertex 1 Ycoordinate
    39.20000076293945,        !- Vertex 1 Zcoordinate
    -193.1216735839844,       !- Vertex 2 Xcoordinate
    -91.28652954101562,       !- Vertex 2 Ycoordinate
    39.20000076293945,        !- Vertex 2 Zcoordinate
    -193.1216735839844,       !- Vertex 3 Xcoordinate
    -61.7865295410156,        !- Vertex 3 Ycoordinate
    39.20000076293945,        !- Vertex 3 Zcoordinate
    -222.6216735839844,       !- Vertex 4 Xcoordinate
    -61.7865295410156,        !- Vertex 4 Ycoordinate
    39.20000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB398R371,          !- Name
    ,                         !- Transmittance Schedule Name
    17,                       !- Number of Vertices
    -222.6216735839844,       !- Vertex 1 Xcoordinate
    -91.28652954101562,       !- Vertex 1 Ycoordinate
    34.79999923706055,        !- Vertex 1 Zcoordinate
    -222.6216735839844,       !- Vertex 2 Xcoordinate
    -61.7865295410156,        !- Vertex 2 Ycoordinate
    34.79999923706055,        !- Vertex 2 Zcoordinate
    -203.1640014648437,       !- Vertex 3 Xcoordinate
    -61.7865295410156,        !- Vertex 3 Ycoordinate
    34.79999923706055,        !- Vertex 3 Zcoordinate
    -203.1640014648437,       !- Vertex 4 Xcoordinate
    -46.21431732177734,       !- Vertex 4 Ycoordinate
    34.79999923706055,        !- Vertex 4 Zcoordinate
    -212.2722625732422,       !- Vertex 5 Xcoordinate
    -46.21431732177734,       !- Vertex 5 Ycoordinate
    34.79999923706055,        !- Vertex 5 Zcoordinate
    -212.2722625732422,       !- Vertex 6 Xcoordinate
    -53.04425811767578,       !- Vertex 6 Ycoordinate
    34.79999923706055,        !- Vertex 6 Zcoordinate
    -235.6231384277344,       !- Vertex 7 Xcoordinate
    -53.04425811767578,       !- Vertex 7 Ycoordinate
    34.79999923706055,        !- Vertex 7 Zcoordinate
    -235.6231384277344,       !- Vertex 8 Xcoordinate
    -87.58666229248047,       !- Vertex 8 Ycoordinate
    34.79999923706055,        !- Vertex 8 Zcoordinate
    -260.3339538574219,       !- Vertex 9 Xcoordinate
    -87.58666229248047,       !- Vertex 9 Ycoordinate
    34.79999923706055,        !- Vertex 9 Zcoordinate
    -260.3339538574219,       !- Vertex 10 Xcoordinate
    -120.2602005004883,       !- Vertex 10 Ycoordinate
    34.79999923706055,        !- Vertex 10 Zcoordinate
    -250.5833587646484,       !- Vertex 11 Xcoordinate
    -120.2602005004883,       !- Vertex 11 Ycoordinate
    34.79999923706055,        !- Vertex 11 Zcoordinate
    -250.5833587646484,       !- Vertex 12 Xcoordinate
    -125.0251159667969,       !- Vertex 12 Ycoordinate
    34.79999923706055,        !- Vertex 12 Zcoordinate
    -242.0046691894531,       !- Vertex 13 Xcoordinate
    -125.0251159667969,       !- Vertex 13 Ycoordinate
    34.79999923706055,        !- Vertex 13 Zcoordinate
    -242.0046691894531,       !- Vertex 14 Xcoordinate
    -114.8353805541992,       !- Vertex 14 Ycoordinate
    34.79999923706055,        !- Vertex 14 Zcoordinate
    -250.5833587646484,       !- Vertex 15 Xcoordinate
    -114.8353805541992,       !- Vertex 15 Ycoordinate
    34.79999923706055,        !- Vertex 15 Zcoordinate
    -250.5833587646484,       !- Vertex 16 Xcoordinate
    -91.28652954101562,       !- Vertex 16 Ycoordinate
    34.79999923706055,        !- Vertex 16 Zcoordinate
    -231.5546417236328,       !- Vertex 17 Xcoordinate
    -91.28652954101562,       !- Vertex 17 Ycoordinate
    34.79999923706055;        !- Vertex 17 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3698,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.084754943847656,        !- Vertex 1 Xcoordinate
    -84.3757553100586,        !- Vertex 1 Ycoordinate
    55.0,                     !- Vertex 1 Zcoordinate
    -0.6765365600585938,      !- Vertex 2 Xcoordinate
    -84.3757553100586,        !- Vertex 2 Ycoordinate
    55.0,                     !- Vertex 2 Zcoordinate
    -0.6765365600585938,      !- Vertex 3 Xcoordinate
    -120.035659790039,        !- Vertex 3 Ycoordinate
    55.0,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    55.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3669,        !- Name
    ,                         !- Transmittance Schedule Name
    7,                        !- Number of Vertices
    -12.55765914916992,       !- Vertex 1 Xcoordinate
    -60.891357421875,         !- Vertex 1 Ycoordinate
    34.90000152587891,        !- Vertex 1 Zcoordinate
    -12.45528030395508,       !- Vertex 2 Xcoordinate
    -73.53666687011719,       !- Vertex 2 Ycoordinate
    34.90000152587891,        !- Vertex 2 Zcoordinate
    -4.011116027832031,       !- Vertex 3 Xcoordinate
    -78.38866424560547,       !- Vertex 3 Ycoordinate
    34.90000152587891,        !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -73.12589263916016,       !- Vertex 4 Ycoordinate
    34.90000152587891,        !- Vertex 4 Zcoordinate
    5.084754943847656,        !- Vertex 5 Xcoordinate
    -29.83721923828125,       !- Vertex 5 Ycoordinate
    34.90000152587891,        !- Vertex 5 Zcoordinate
    -4.897789001464843,       !- Vertex 6 Xcoordinate
    -29.83721923828125,       !- Vertex 6 Ycoordinate
    34.90000152587891,        !- Vertex 6 Zcoordinate
    -4.897789001464843,       !- Vertex 7 Xcoordinate
    -56.45037841796875,       !- Vertex 7 Ycoordinate
    34.90000152587891;        !- Vertex 7 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3580,        !- Name
    ,                         !- Transmittance Schedule Name
    15,                       !- Number of Vertices
    -15.49757766723633,       !- Vertex 1 Xcoordinate
    -75.05509948730469,       !- Vertex 1 Ycoordinate
    34.5,                     !- Vertex 1 Zcoordinate
    -19.915283203125,         !- Vertex 2 Xcoordinate
    -49.013916015625,         !- Vertex 2 Ycoordinate
    34.5,                     !- Vertex 2 Zcoordinate
    -19.9420166015625,        !- Vertex 3 Xcoordinate
    -32.61952972412109,       !- Vertex 3 Ycoordinate
    34.5,                     !- Vertex 3 Zcoordinate
    -13.08242797851562,       !- Vertex 4 Xcoordinate
    -32.73220825195313,       !- Vertex 4 Ycoordinate
    34.5,                     !- Vertex 4 Zcoordinate
    -13.05915832519531,       !- Vertex 5 Xcoordinate
    -49.15538787841796,       !- Vertex 5 Ycoordinate
    34.5,                     !- Vertex 5 Zcoordinate
    -16.45534133911133,       !- Vertex 6 Xcoordinate
    -51.10567474365234,       !- Vertex 6 Ycoordinate
    34.5,                     !- Vertex 6 Zcoordinate
    -19.915283203125,         !- Vertex 7 Xcoordinate
    -49.013916015625,         !- Vertex 7 Ycoordinate
    34.5,                     !- Vertex 7 Zcoordinate
    -15.49757766723633,       !- Vertex 8 Xcoordinate
    -75.05509948730469,       !- Vertex 8 Ycoordinate
    34.5,                     !- Vertex 8 Zcoordinate
    -12.45528030395508,       !- Vertex 9 Xcoordinate
    -73.53666687011719,       !- Vertex 9 Ycoordinate
    34.5,                     !- Vertex 9 Zcoordinate
    -12.55765914916992,       !- Vertex 10 Xcoordinate
    -60.891357421875,         !- Vertex 10 Ycoordinate
    34.5,                     !- Vertex 10 Zcoordinate
    -4.897789001464843,       !- Vertex 11 Xcoordinate
    -56.45037841796875,       !- Vertex 11 Ycoordinate
    34.5,                     !- Vertex 11 Zcoordinate
    -4.897789001464843,       !- Vertex 12 Xcoordinate
    -29.83721923828125,       !- Vertex 12 Ycoordinate
    34.5,                     !- Vertex 12 Zcoordinate
    -4.897789001464843,       !- Vertex 13 Xcoordinate
    -24.35315704345703,       !- Vertex 13 Ycoordinate
    34.5,                     !- Vertex 13 Zcoordinate
    -28.96173477172851,       !- Vertex 14 Xcoordinate
    -24.35315704345703,       !- Vertex 14 Ycoordinate
    34.5,                     !- Vertex 14 Zcoordinate
    -28.90914916992187,       !- Vertex 15 Xcoordinate
    -68.10415649414062,       !- Vertex 15 Ycoordinate
    34.5;                     !- Vertex 15 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3902,        !- Name
    ,                         !- Transmittance Schedule Name
    15,                       !- Number of Vertices
    -16.27888107299805,       !- Vertex 1 Xcoordinate
    -83.27752685546874,       !- Vertex 1 Ycoordinate
    49.0,                     !- Vertex 1 Zcoordinate
    -29.06971740722656,       !- Vertex 2 Xcoordinate
    -76.0078125,              !- Vertex 2 Ycoordinate
    49.0,                     !- Vertex 2 Zcoordinate
    -30.59140777587891,       !- Vertex 3 Xcoordinate
    -79.6626205444336,        !- Vertex 3 Ycoordinate
    49.25,                    !- Vertex 3 Zcoordinate
    -32.11309814453125,       !- Vertex 4 Xcoordinate
    -83.31742095947266,       !- Vertex 4 Ycoordinate
    49.5,                     !- Vertex 4 Zcoordinate
    -33.63478469848633,       !- Vertex 5 Xcoordinate
    -86.97222900390626,       !- Vertex 5 Ycoordinate
    49.75,                    !- Vertex 5 Zcoordinate
    -35.15647125244141,       !- Vertex 6 Xcoordinate
    -90.62702941894531,       !- Vertex 6 Ycoordinate
    50.0,                     !- Vertex 6 Zcoordinate
    -36.67816162109375,       !- Vertex 7 Xcoordinate
    -94.28182983398438,       !- Vertex 7 Ycoordinate
    50.25,                    !- Vertex 7 Zcoordinate
    -38.1998519897461,        !- Vertex 8 Xcoordinate
    -97.93663024902342,       !- Vertex 8 Ycoordinate
    50.5,                     !- Vertex 8 Zcoordinate
    -35.67559051513672,       !- Vertex 9 Xcoordinate
    -102.1954040527343,       !- Vertex 9 Ycoordinate
    50.65663146972656,        !- Vertex 9 Zcoordinate
    -30.71789932250977,       !- Vertex 10 Xcoordinate
    -102.1753158569336,       !- Vertex 10 Ycoordinate
    50.5,                     !- Vertex 10 Zcoordinate
    -28.31139755249024,       !- Vertex 11 Xcoordinate
    -99.02568054199219,       !- Vertex 11 Ycoordinate
    50.25,                    !- Vertex 11 Zcoordinate
    -25.90489196777344,       !- Vertex 12 Xcoordinate
    -95.87605285644531,       !- Vertex 12 Ycoordinate
    50.0,                     !- Vertex 12 Zcoordinate
    -23.49839019775391,       !- Vertex 13 Xcoordinate
    -92.72642517089844,       !- Vertex 13 Ycoordinate
    49.75,                    !- Vertex 13 Zcoordinate
    -21.09188842773438,       !- Vertex 14 Xcoordinate
    -89.57678985595705,       !- Vertex 14 Ycoordinate
    49.5,                     !- Vertex 14 Zcoordinate
    -18.68538284301758,       !- Vertex 15 Xcoordinate
    -86.42715454101562,       !- Vertex 15 Ycoordinate
    49.25;                    !- Vertex 15 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3900,        !- Name
    ,                         !- Transmittance Schedule Name
    13,                       !- Number of Vertices
    -30.71789932250977,       !- Vertex 1 Xcoordinate
    -102.1753158569336,       !- Vertex 1 Ycoordinate
    50.5,                     !- Vertex 1 Zcoordinate
    -28.31604385375977,       !- Vertex 2 Xcoordinate
    -105.3227844238281,       !- Vertex 2 Ycoordinate
    50.25,                    !- Vertex 2 Zcoordinate
    -25.91418838500977,       !- Vertex 3 Xcoordinate
    -108.4702529907226,       !- Vertex 3 Ycoordinate
    50.0,                     !- Vertex 3 Zcoordinate
    -23.5123291015625,        !- Vertex 4 Xcoordinate
    -111.6177215576172,       !- Vertex 4 Ycoordinate
    49.75,                    !- Vertex 4 Zcoordinate
    -21.1104736328125,        !- Vertex 5 Xcoordinate
    -114.7651901245117,       !- Vertex 5 Ycoordinate
    49.5,                     !- Vertex 5 Zcoordinate
    -18.7086181640625,        !- Vertex 6 Xcoordinate
    -117.9126586914062,       !- Vertex 6 Ycoordinate
    49.25,                    !- Vertex 6 Zcoordinate
    -16.3067626953125,        !- Vertex 7 Xcoordinate
    -121.0601348876953,       !- Vertex 7 Ycoordinate
    49.0,                     !- Vertex 7 Zcoordinate
    -16.27888107299805,       !- Vertex 8 Xcoordinate
    -83.27752685546874,       !- Vertex 8 Ycoordinate
    49.0,                     !- Vertex 8 Zcoordinate
    -18.68538284301758,       !- Vertex 9 Xcoordinate
    -86.42715454101562,       !- Vertex 9 Ycoordinate
    49.25,                    !- Vertex 9 Zcoordinate
    -21.09188842773438,       !- Vertex 10 Xcoordinate
    -89.57678985595705,       !- Vertex 10 Ycoordinate
    49.5,                     !- Vertex 10 Zcoordinate
    -23.49839019775391,       !- Vertex 11 Xcoordinate
    -92.72642517089844,       !- Vertex 11 Ycoordinate
    49.75,                    !- Vertex 11 Zcoordinate
    -25.90489196777344,       !- Vertex 12 Xcoordinate
    -95.87605285644531,       !- Vertex 12 Ycoordinate
    50.0,                     !- Vertex 12 Zcoordinate
    -28.31139755249024,       !- Vertex 13 Xcoordinate
    -99.02568054199219,       !- Vertex 13 Ycoordinate
    50.25;                    !- Vertex 13 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3914,        !- Name
    ,                         !- Transmittance Schedule Name
    12,                       !- Number of Vertices
    -29.06971740722656,       !- Vertex 1 Xcoordinate
    -76.0078125,              !- Vertex 1 Ycoordinate
    49.0,                     !- Vertex 1 Zcoordinate
    -61.70469665527344,       !- Vertex 2 Xcoordinate
    -95.04206848144533,       !- Vertex 2 Ycoordinate
    49.0,                     !- Vertex 2 Zcoordinate
    -57.78722381591797,       !- Vertex 3 Xcoordinate
    -95.52449035644531,       !- Vertex 3 Ycoordinate
    49.25,                    !- Vertex 3 Zcoordinate
    -53.86974716186523,       !- Vertex 4 Xcoordinate
    -96.00692749023438,       !- Vertex 4 Ycoordinate
    49.5,                     !- Vertex 4 Zcoordinate
    -46.03479766845703,       !- Vertex 5 Xcoordinate
    -96.9717788696289,        !- Vertex 5 Ycoordinate
    50.0,                     !- Vertex 5 Zcoordinate
    -42.11732482910156,       !- Vertex 6 Xcoordinate
    -97.45420837402344,       !- Vertex 6 Ycoordinate
    50.25,                    !- Vertex 6 Zcoordinate
    -38.1998519897461,        !- Vertex 7 Xcoordinate
    -97.93663024902342,       !- Vertex 7 Ycoordinate
    50.5,                     !- Vertex 7 Zcoordinate
    -36.67816162109375,       !- Vertex 8 Xcoordinate
    -94.28182983398438,       !- Vertex 8 Ycoordinate
    50.25,                    !- Vertex 8 Zcoordinate
    -35.15647125244141,       !- Vertex 9 Xcoordinate
    -90.62702941894531,       !- Vertex 9 Ycoordinate
    50.0,                     !- Vertex 9 Zcoordinate
    -33.63478469848633,       !- Vertex 10 Xcoordinate
    -86.97222900390626,       !- Vertex 10 Ycoordinate
    49.75,                    !- Vertex 10 Zcoordinate
    -32.11309814453125,       !- Vertex 11 Xcoordinate
    -83.31742095947266,       !- Vertex 11 Ycoordinate
    49.5,                     !- Vertex 11 Zcoordinate
    -30.59140777587891,       !- Vertex 12 Xcoordinate
    -79.6626205444336,        !- Vertex 12 Ycoordinate
    49.25;                    !- Vertex 12 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3872,        !- Name
    ,                         !- Transmittance Schedule Name
    13,                       !- Number of Vertices
    -29.20939254760742,       !- Vertex 1 Xcoordinate
    -128.4657287597656,       !- Vertex 1 Ycoordinate
    49.0,                     !- Vertex 1 Zcoordinate
    -30.68613815307617,       !- Vertex 2 Xcoordinate
    -124.7903213500976,       !- Vertex 2 Ycoordinate
    49.25,                    !- Vertex 2 Zcoordinate
    -32.16288375854492,       !- Vertex 3 Xcoordinate
    -121.1149215698242,       !- Vertex 3 Ycoordinate
    49.5,                     !- Vertex 3 Zcoordinate
    -33.63962936401367,       !- Vertex 4 Xcoordinate
    -117.4395217895508,       !- Vertex 4 Ycoordinate
    49.75,                    !- Vertex 4 Zcoordinate
    -35.11637115478516,       !- Vertex 5 Xcoordinate
    -113.7641220092773,       !- Vertex 5 Ycoordinate
    50.0,                     !- Vertex 5 Zcoordinate
    -36.59311676025391,       !- Vertex 6 Xcoordinate
    -110.0887222290039,       !- Vertex 6 Ycoordinate
    50.25,                    !- Vertex 6 Zcoordinate
    -38.06986236572266,       !- Vertex 7 Xcoordinate
    -106.4133224487304,       !- Vertex 7 Ycoordinate
    50.5,                     !- Vertex 7 Zcoordinate
    -42.00050354003906,       !- Vertex 8 Xcoordinate
    -106.9668426513672,       !- Vertex 8 Ycoordinate
    50.25,                    !- Vertex 8 Zcoordinate
    -45.93114471435547,       !- Vertex 9 Xcoordinate
    -107.5203552246094,       !- Vertex 9 Ycoordinate
    50.0,                     !- Vertex 9 Zcoordinate
    -49.86178970336914,       !- Vertex 10 Xcoordinate
    -108.0738754272461,       !- Vertex 10 Ycoordinate
    49.75,                    !- Vertex 10 Zcoordinate
    -53.79243087768554,       !- Vertex 11 Xcoordinate
    -108.6273956298828,       !- Vertex 11 Ycoordinate
    49.5,                     !- Vertex 11 Zcoordinate
    -57.72307205200196,       !- Vertex 12 Xcoordinate
    -109.1809158325195,       !- Vertex 12 Ycoordinate
    49.25,                    !- Vertex 12 Zcoordinate
    -61.65371322631836,       !- Vertex 13 Xcoordinate
    -109.7344360351562,       !- Vertex 13 Ycoordinate
    49.0;                     !- Vertex 13 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3880,        !- Name
    ,                         !- Transmittance Schedule Name
    15,                       !- Number of Vertices
    -35.67559051513672,       !- Vertex 1 Xcoordinate
    -102.1954040527343,       !- Vertex 1 Ycoordinate
    50.65663146972656,        !- Vertex 1 Zcoordinate
    -38.06986236572266,       !- Vertex 2 Xcoordinate
    -106.4133224487304,       !- Vertex 2 Ycoordinate
    50.5,                     !- Vertex 2 Zcoordinate
    -36.59311676025391,       !- Vertex 3 Xcoordinate
    -110.0887222290039,       !- Vertex 3 Ycoordinate
    50.25,                    !- Vertex 3 Zcoordinate
    -35.11637115478516,       !- Vertex 4 Xcoordinate
    -113.7641220092773,       !- Vertex 4 Ycoordinate
    50.0,                     !- Vertex 4 Zcoordinate
    -33.63962936401367,       !- Vertex 5 Xcoordinate
    -117.4395217895508,       !- Vertex 5 Ycoordinate
    49.75,                    !- Vertex 5 Zcoordinate
    -32.16288375854492,       !- Vertex 6 Xcoordinate
    -121.1149215698242,       !- Vertex 6 Ycoordinate
    49.5,                     !- Vertex 6 Zcoordinate
    -30.68613815307617,       !- Vertex 7 Xcoordinate
    -124.7903213500976,       !- Vertex 7 Ycoordinate
    49.25,                    !- Vertex 7 Zcoordinate
    -29.20939254760742,       !- Vertex 8 Xcoordinate
    -128.4657287597656,       !- Vertex 8 Ycoordinate
    49.0,                     !- Vertex 8 Zcoordinate
    -16.3067626953125,        !- Vertex 9 Xcoordinate
    -121.0601348876953,       !- Vertex 9 Ycoordinate
    49.0,                     !- Vertex 9 Zcoordinate
    -18.7086181640625,        !- Vertex 10 Xcoordinate
    -117.9126586914062,       !- Vertex 10 Ycoordinate
    49.25,                    !- Vertex 10 Zcoordinate
    -21.1104736328125,        !- Vertex 11 Xcoordinate
    -114.7651901245117,       !- Vertex 11 Ycoordinate
    49.5,                     !- Vertex 11 Zcoordinate
    -23.5123291015625,        !- Vertex 12 Xcoordinate
    -111.6177215576172,       !- Vertex 12 Ycoordinate
    49.75,                    !- Vertex 12 Zcoordinate
    -25.91418838500977,       !- Vertex 13 Xcoordinate
    -108.4702529907226,       !- Vertex 13 Ycoordinate
    50.0,                     !- Vertex 13 Zcoordinate
    -28.31604385375977,       !- Vertex 14 Xcoordinate
    -105.3227844238281,       !- Vertex 14 Ycoordinate
    50.25,                    !- Vertex 14 Zcoordinate
    -30.71789932250977,       !- Vertex 15 Xcoordinate
    -102.1753158569336,       !- Vertex 15 Ycoordinate
    50.5;                     !- Vertex 15 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3850,        !- Name
    ,                         !- Transmittance Schedule Name
    10,                       !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -96.27291870117188,       !- Vertex 1 Ycoordinate
    43.0,                     !- Vertex 1 Zcoordinate
    21.88201141357422,        !- Vertex 2 Xcoordinate
    -96.27291870117188,       !- Vertex 2 Ycoordinate
    43.0,                     !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -100.0918960571289,       !- Vertex 3 Ycoordinate
    43.0,                     !- Vertex 3 Zcoordinate
    5.084754943847656,        !- Vertex 4 Xcoordinate
    -100.1044769287109,       !- Vertex 4 Ycoordinate
    43.0,                     !- Vertex 4 Zcoordinate
    5.084754943847656,        !- Vertex 5 Xcoordinate
    -104.6684494018554,       !- Vertex 5 Ycoordinate
    43.0,                     !- Vertex 5 Zcoordinate
    21.88201141357422,        !- Vertex 6 Xcoordinate
    -104.6558609008789,       !- Vertex 6 Ycoordinate
    43.0,                     !- Vertex 6 Zcoordinate
    21.88201141357422,        !- Vertex 7 Xcoordinate
    -110.9848403930664,       !- Vertex 7 Ycoordinate
    43.0,                     !- Vertex 7 Zcoordinate
    83.36051940917967,        !- Vertex 8 Xcoordinate
    -110.9848403930664,       !- Vertex 8 Ycoordinate
    43.0,                     !- Vertex 8 Zcoordinate
    83.36051940917967,        !- Vertex 9 Xcoordinate
    -100.0458374023437,       !- Vertex 9 Ycoordinate
    43.0,                     !- Vertex 9 Zcoordinate
    63.24655151367188,        !- Vertex 10 Xcoordinate
    -100.060905456543,        !- Vertex 10 Ycoordinate
    43.0;                     !- Vertex 10 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3857,        !- Name
    ,                         !- Transmittance Schedule Name
    14,                       !- Number of Vertices
    -35.67559051513672,       !- Vertex 1 Xcoordinate
    -102.1954040527343,       !- Vertex 1 Ycoordinate
    50.65663146972656,        !- Vertex 1 Zcoordinate
    -38.1998519897461,        !- Vertex 2 Xcoordinate
    -97.93663024902342,       !- Vertex 2 Ycoordinate
    50.5,                     !- Vertex 2 Zcoordinate
    -42.11732482910156,       !- Vertex 3 Xcoordinate
    -97.45420837402344,       !- Vertex 3 Ycoordinate
    50.25,                    !- Vertex 3 Zcoordinate
    -46.03479766845703,       !- Vertex 4 Xcoordinate
    -96.9717788696289,        !- Vertex 4 Ycoordinate
    50.0,                     !- Vertex 4 Zcoordinate
    -53.86974716186523,       !- Vertex 5 Xcoordinate
    -96.00692749023438,       !- Vertex 5 Ycoordinate
    49.5,                     !- Vertex 5 Zcoordinate
    -57.78722381591797,       !- Vertex 6 Xcoordinate
    -95.52449035644531,       !- Vertex 6 Ycoordinate
    49.25,                    !- Vertex 6 Zcoordinate
    -61.70469665527344,       !- Vertex 7 Xcoordinate
    -95.04206848144533,       !- Vertex 7 Ycoordinate
    49.0,                     !- Vertex 7 Zcoordinate
    -61.65371322631836,       !- Vertex 8 Xcoordinate
    -109.7344360351562,       !- Vertex 8 Ycoordinate
    49.0,                     !- Vertex 8 Zcoordinate
    -57.72307205200196,       !- Vertex 9 Xcoordinate
    -109.1809158325195,       !- Vertex 9 Ycoordinate
    49.25,                    !- Vertex 9 Zcoordinate
    -53.79243087768554,       !- Vertex 10 Xcoordinate
    -108.6273956298828,       !- Vertex 10 Ycoordinate
    49.5,                     !- Vertex 10 Zcoordinate
    -49.86178970336914,       !- Vertex 11 Xcoordinate
    -108.0738754272461,       !- Vertex 11 Ycoordinate
    49.75,                    !- Vertex 11 Zcoordinate
    -45.93114471435547,       !- Vertex 12 Xcoordinate
    -107.5203552246094,       !- Vertex 12 Ycoordinate
    50.0,                     !- Vertex 12 Zcoordinate
    -42.00050354003906,       !- Vertex 13 Xcoordinate
    -106.9668426513672,       !- Vertex 13 Ycoordinate
    50.25,                    !- Vertex 13 Zcoordinate
    -38.06986236572266,       !- Vertex 14 Xcoordinate
    -106.4133224487304,       !- Vertex 14 Ycoordinate
    50.5;                     !- Vertex 14 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3811,        !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    63.24723815917969,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    44.29999923706055,        !- Vertex 1 Zcoordinate
    63.24723815917969,        !- Vertex 2 Xcoordinate
    -82.93627166748047,       !- Vertex 2 Ycoordinate
    44.29999923706055,        !- Vertex 2 Zcoordinate
    21.88201141357422,        !- Vertex 3 Xcoordinate
    -82.93627166748047,       !- Vertex 3 Ycoordinate
    44.29999923706055,        !- Vertex 3 Zcoordinate
    21.88201141357422,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    44.29999923706055,        !- Vertex 4 Zcoordinate
    59.71229553222656,        !- Vertex 5 Xcoordinate
    -96.27291870117188,       !- Vertex 5 Ycoordinate
    44.29999923706055,        !- Vertex 5 Zcoordinate
    59.71229553222656,        !- Vertex 6 Xcoordinate
    -90.5947036743164,        !- Vertex 6 Ycoordinate
    44.29999923706055;        !- Vertex 6 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3818,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    83.36051940917967,        !- Vertex 1 Xcoordinate
    -110.9848403930664,       !- Vertex 1 Ycoordinate
    39.20000076293945,        !- Vertex 1 Zcoordinate
    58.07692718505859,        !- Vertex 2 Xcoordinate
    -110.9848403930664,       !- Vertex 2 Ycoordinate
    39.20000076293945,        !- Vertex 2 Zcoordinate
    58.07692718505859,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    39.20000076293945,        !- Vertex 3 Zcoordinate
    83.36051940917967,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    39.20000076293945;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3779,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    90.33818054199219,        !- Vertex 1 Xcoordinate
    -98.55337524414062,       !- Vertex 1 Ycoordinate
    46.0,                     !- Vertex 1 Zcoordinate
    83.36051940917967,        !- Vertex 2 Xcoordinate
    -98.55337524414062,       !- Vertex 2 Ycoordinate
    46.0,                     !- Vertex 2 Zcoordinate
    83.36051940917967,        !- Vertex 3 Xcoordinate
    -113.7334365844726,       !- Vertex 3 Ycoordinate
    46.0,                     !- Vertex 3 Zcoordinate
    90.33818054199219,        !- Vertex 4 Xcoordinate
    -113.7334365844726,       !- Vertex 4 Ycoordinate
    46.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3788,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    45.38285827636719,        !- Vertex 1 Xcoordinate
    -116.1822509765625,       !- Vertex 1 Ycoordinate
    39.0,                     !- Vertex 1 Zcoordinate
    50.84437561035156,        !- Vertex 2 Xcoordinate
    -116.1822509765625,       !- Vertex 2 Ycoordinate
    39.0,                     !- Vertex 2 Zcoordinate
    50.84437561035156,        !- Vertex 3 Xcoordinate
    -110.9848403930664,       !- Vertex 3 Ycoordinate
    39.0,                     !- Vertex 3 Zcoordinate
    45.38285827636719,        !- Vertex 4 Xcoordinate
    -110.9848403930664,       !- Vertex 4 Ycoordinate
    39.0;                     !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3768,        !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    65.01887512207031,        !- Vertex 1 Xcoordinate
    -90.5947036743164,        !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    59.71229553222656,        !- Vertex 2 Xcoordinate
    -90.5947036743164,        !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    59.71229553222656,        !- Vertex 3 Xcoordinate
    -96.27291870117188,       !- Vertex 3 Ycoordinate
    46.99999618530273,        !- Vertex 3 Zcoordinate
    65.01887512207031,        !- Vertex 4 Xcoordinate
    -96.27291870117188,       !- Vertex 4 Ycoordinate
    46.99999618530273;        !- Vertex 4 Zcoordinate
SHADING:BUILDING:DETAILED,
    ShadingB3923R3722,        !- Name
    ,                         !- Transmittance Schedule Name
    10,                       !- Number of Vertices
    -23.50185394287109,       !- Vertex 1 Xcoordinate
    -125.189826965332,        !- Vertex 1 Ycoordinate
    46.99999618530273,        !- Vertex 1 Zcoordinate
    -13.04409027099609,       !- Vertex 2 Xcoordinate
    -131.5576477050781,       !- Vertex 2 Ycoordinate
    46.99999618530273,        !- Vertex 2 Zcoordinate
    -0.6508827209472657,      !- Vertex 3 Xcoordinate
    -124.4071731567383,       !- Vertex 3 Ycoordinate
    46.99999618530273,        !- Vertex 3 Zcoordinate
    -0.6765365600585938,      !- Vertex 4 Xcoordinate
    -120.035659790039,        !- Vertex 4 Ycoordinate
    47.0,                     !- Vertex 4 Zcoordinate
    -0.6765365600585938,      !- Vertex 5 Xcoordinate
    -84.3757553100586,        !- Vertex 5 Ycoordinate
    47.0,                     !- Vertex 5 Zcoordinate
    -0.6765365600585938,      !- Vertex 6 Xcoordinate
    -80.30470275878906,       !- Vertex 6 Ycoordinate
    46.99999618530273,        !- Vertex 6 Zcoordinate
    -12.45528030395508,       !- Vertex 7 Xcoordinate
    -73.53666687011719,       !- Vertex 7 Ycoordinate
    46.99999618530273,        !- Vertex 7 Zcoordinate
    -23.61637115478516,       !- Vertex 8 Xcoordinate
    -79.10723876953125,       !- Vertex 8 Ycoordinate
    46.99999618530273,        !- Vertex 8 Zcoordinate
    -16.27888107299805,       !- Vertex 9 Xcoordinate
    -83.27752685546874,       !- Vertex 9 Ycoordinate
    46.99999618530273,        !- Vertex 9 Zcoordinate
    -16.3067626953125,        !- Vertex 10 Xcoordinate
    -121.0601348876953,       !- Vertex 10 Ycoordinate
    46.99999618530273;        !- Vertex 10 Zcoordinate
ZoneInfiltration:DesignFlowRate,
    Zone11466_Infiltration,    !- Name
    Zone11466,                !- Zone or ZoneList Name
    InfiltrationSchedule,     !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.4,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient
ZoneVentilation:DesignFlowRate,
    Zone11466_VentilationSystem,    !- Name
    Zone11466,                !- Zone or ZoneList Name
    VentilationSchedule,      !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    0.7,                      !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    20.0,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    1.0,                      !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -10.0,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.0,                     !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed
DESIGNSPECIFICATION:OUTDOORAIR,
    Zone11466_DesignSpecification_OutdoorAir,    !- Name
    AirChanges/Hour,          !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    0.7,                      !- Outdoor Air Flow Air Changes per Hour
    VentilationSchedule;      !- Outdoor Air Flow Rate Fraction Schedule Name
ZONECONTROL:THERMOSTAT,   
    Zone11466_Thermostat,     !- Name
    Zone11466,                !- Zone or ZoneList Name
    HVACTemplate_Always_4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat_Zone11466_Dual_SP_Control;    !- Control 1 Name
THERMOSTATSETPOINT:DUALSETPOINT,
    Thermostat_Zone11466_Dual_SP_Control,    !- Name
    HVACTemplate_Always_20,    !- Heating Setpoint Temperature Schedule Name
    HVACTemplate_Always_26;    !- Cooling Setpoint Temperature Schedule Name
ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone11466ZoneHVAC:IdealLoadsAirSystem,    !- Name
    ,                         !- Availability Schedule Name
    Zone11466_Supply_Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.009,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    .7,                       !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Zone11466_DesignSpecification_OutdoorAir,    !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.2,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness
ZONEHVAC:EQUIPMENTLIST,   
    Zone11466_Equipment,      !- Name
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Zone11466ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence
ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone11466,                !- Zone Name
    Zone11466_Equipment,      !- Zone Conditioning Equipment List Name
    Zone11466_Supply_Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone11466_Zone_Air_Node,    !- Zone Air Node Name
    Zone11466_Return_Outlet;    !- Zone Return Air Node Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w0,                       !- Name
    Wall11459,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w1,                       !- Name
    Wall11433,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w2,                       !- Name
    Wall11434,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w3,                       !- Name
    Wall99114601,             !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w4,                       !- Name
    Wall99114602,             !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w5,                       !- Name
    Wall11432,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w6,                       !- Name
    Wall11421,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w7,                       !- Name
    Wall11456,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w8,                       !- Name
    Wall11422,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w9,                       !- Name
    Wall11457,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w10,                      !- Name
    Wall11458,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w11,                      !- Name
    Wall11425,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w12,                      !- Name
    Wall99114231,             !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w13,                      !- Name
    Wall99114232,             !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w14,                      !- Name
    Wall11424,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w15,                      !- Name
    Wall11446,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w16,                      !- Name
    Wall11445,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w17,                      !- Name
    Wall11444,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w18,                      !- Name
    Wall3561,                 !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w19,                      !- Name
    Wall11448,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w20,                      !- Name
    Wall11447,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w21,                      !- Name
    Wall11436,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    w22,                      !- Name
    Wall11435,                !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f23,                      !- Name
    Window11434_1,            !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f24,                      !- Name
    Window11434_2,            !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f25,                      !- Name
    Window99114601_1,         !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f26,                      !- Name
    Window99114601_2,         !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f27,                      !- Name
    Window99114231_1,         !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f28,                      !- Name
    Window99114231_2,         !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f29,                      !- Name
    Window99114232_1,         !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f30,                      !- Name
    Window99114232_2,         !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f31,                      !- Name
    Window3561_1,             !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f32,                      !- Name
    Window3561_2,             !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f33,                      !- Name
    Window11448_1,            !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f34,                      !- Name
    Window11448_2,            !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f35,                      !- Name
    Window11447_1,            !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    f36,                      !- Name
    Window11447_2,            !- OutputVariable or OutputMeter Index Key Name
    Surface Outside Face Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    zhe37,                    !- Name
    Zone11466ZONEHVAC:IDEALLOADSAIRSYSTEM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Ideal Loads Zone Total Heating Energy;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    zce37,                    !- Name
    Zone11466ZONEHVAC:IDEALLOADSAIRSYSTEM,    !- OutputVariable or OutputMeter Index Key Name
    Zone Ideal Loads Zone Total Cooling Energy;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    zmat37,                   !- Name
    Zone11466,                !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:SENSOR,
    zvvfr37,                  !- Name
    Zone11466,                !- OutputVariable or OutputMeter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name
ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    update_zhe_every_timestep,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    update_zhe_variables,     !- Program Name 1
    update_zce_variables;     !- Program Name 2
ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    update_zmat_every_timestep,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    update_zmat_variables;    !- Program Name 1
ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
    update_vvfr_every_timestep,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    update_vvfr_variables;    !- Program Name 1
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    update_zhe_variables,     !- Name
    SET gv_the = 0,           !- Program Line 1
    SET gv_the = gv_the + zhe37;    !- Program Line 2
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    update_zce_variables,     !- Name
    SET gv_tce = 0,           !- Program Line 1
    SET gv_tce = gv_tce + zce37;    !- Program Line 2
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    update_zmat_variables,    !- Name
    SET gv_mat = 0,           !- Program Line 1
    SET gv_mat = gv_mat + zmat37;    !- Program Line 2
ENERGYMANAGEMENTSYSTEM:PROGRAM,
    update_vvfr_variables,    !- Name
    SET gv_vvfr = 0,          !- Program Line 1
    SET gv_vvfr = gv_vvfr + zvvfr37;    !- Program Line 2
ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    gv_the;                   !- Erl Variable 1 Name
ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    gv_tce;                   !- Erl Variable 1 Name
ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    gv_mat;                   !- Erl Variable 1 Name
ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE,
    gv_vvfr;                  !- Erl Variable 1 Name
ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    GV Total Heating Energy,    !- Name
    gv_the,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units
ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    GV Total Cooling Energy,    !- Name
    gv_tce,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units
ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    GV Mean Air Temperature,    !- Name
    gv_mat,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units
ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE,
    GV Ventilation Volume Flow Rate,    !- Name
    gv_vvfr,                  !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    C;                        !- Units
EXTERNALINTERFACE,        
    FunctionalMockupUnitExport;    !- Name of External Interface
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11459,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11459::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11433,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11433::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11434,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11434::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall99114601,             !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall99114601::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall99114602,             !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall99114602::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11432,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11432::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11421,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11421::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11456,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11456::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11422,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11422::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11457,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11457::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11458,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11458::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11425,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11425::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall99114231,             !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall99114231::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall99114232,             !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall99114232::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11424,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11424::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11446,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11446::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11445,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11445::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11444,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11444::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall3561,                 !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall3561::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11448,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11448::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11447,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11447::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11436,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11436::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Wall11435,                !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Wall11435::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Roof3565,                 !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Roof3565::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    Roof3549,                 !- OutputVariable Index Key Name
    Surface Outside Face Temperature,    !- OutputVariable Name
    Roof3549::Outside Surface Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    EMS,                      !- OutputVariable Index Key Name
    GV Total Heating Energy,    !- OutputVariable Name
    SINGLE_ZONE::Total Heating Energy;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    EMS,                      !- OutputVariable Index Key Name
    GV Total Cooling Energy,    !- OutputVariable Name
    SINGLE_ZONE::Total Cooling Energy;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    EMS,                      !- OutputVariable Index Key Name
    GV Mean Air Temperature,    !- OutputVariable Name
    SINGLE_ZONE::Mean Air Temperature;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE,
    EMS,                      !- OutputVariable Index Key Name
    GV Ventilation Volume Flow Rate,    !- OutputVariable Name
    SINGLE_ZONE::Ventilation Volume Flow Rate;    !- FMU Variable Name
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    CitySimOutdoorDryBulb,    !- Name
    Environment,              !- Actuated Component Unique Name
    Weather Data,             !- Actuated Component Type
    Outdoor Dry Bulb,         !- Actuated Component Control Type
    Outdoor Drybulb,          !- FMU Variable Name
    0;                        !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    CitySimOutdoorDewPoint,    !- Name
    Environment,              !- Actuated Component Unique Name
    Weather Data,             !- Actuated Component Type
    Outdoor Dew Point,        !- Actuated Component Control Type
    Outdoor Dewpoint,         !- FMU Variable Name
    0;                        !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    CitySimOutdoorRelativeHumidity,    !- Name
    Environment,              !- Actuated Component Unique Name
    Weather Data,             !- Actuated Component Type
    Outdoor Relative Humidity,    !- Actuated Component Control Type
    Outdoor Relative Humidity,    !- FMU Variable Name
    0;                        !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    CitySimDiffuseSolar,      !- Name
    Environment,              !- Actuated Component Unique Name
    Weather Data,             !- Actuated Component Type
    Diffuse Solar,            !- Actuated Component Control Type
    Diffuse Solar,            !- FMU Variable Name
    0;                        !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    CitySimDirectSolar,       !- Name
    Environment,              !- Actuated Component Unique Name
    Weather Data,             !- Actuated Component Type
    Direct Solar,             !- Actuated Component Control Type
    Direct Solar,             !- FMU Variable Name
    0;                        !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    CitySimWindSpeed,         !- Name
    Environment,              !- Actuated Component Unique Name
    Weather Data,             !- Actuated Component Type
    Wind Speed,               !- Actuated Component Control Type
    Wind Speed,               !- FMU Variable Name
    0;                        !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    CitySimWindDirection,     !- Name
    Environment,              !- Actuated Component Unique Name
    Weather Data,             !- Actuated Component Type
    Wind Direction,           !- Actuated Component Control Type
    Wind Direction,           !- FMU Variable Name
    0;                        !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    Occupation::Actuator,     !- Name
    OCCUPATIONSCHEDULE,       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value,           !- Actuated Component Control Type
    SINGLE_ZONE::Occupation,    !- FMU Variable Name
    0;                        !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv0,                    !- Name
    Wall11459,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11459::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv0,                    !- Name
    Wall11459,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11459::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv1,                    !- Name
    Wall11433,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11433::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv1,                    !- Name
    Wall11433,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11433::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv2,                    !- Name
    Wall11434,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11434::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv2,                    !- Name
    Wall11434,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11434::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv3,                    !- Name
    Wall99114601,             !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall99114601::Henv,       !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv3,                    !- Name
    Wall99114601,             !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall99114601::Tenv,       !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv4,                    !- Name
    Wall99114602,             !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall99114602::Henv,       !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv4,                    !- Name
    Wall99114602,             !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall99114602::Tenv,       !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv5,                    !- Name
    Wall11432,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11432::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv5,                    !- Name
    Wall11432,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11432::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv6,                    !- Name
    Wall11421,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11421::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv6,                    !- Name
    Wall11421,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11421::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv7,                    !- Name
    Wall11456,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11456::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv7,                    !- Name
    Wall11456,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11456::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv8,                    !- Name
    Wall11422,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11422::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv8,                    !- Name
    Wall11422,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11422::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv9,                    !- Name
    Wall11457,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11457::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv9,                    !- Name
    Wall11457,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11457::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv10,                   !- Name
    Wall11458,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11458::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv10,                   !- Name
    Wall11458,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11458::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv11,                   !- Name
    Wall11425,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11425::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv11,                   !- Name
    Wall11425,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11425::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv12,                   !- Name
    Wall99114231,             !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall99114231::Henv,       !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv12,                   !- Name
    Wall99114231,             !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall99114231::Tenv,       !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv13,                   !- Name
    Wall99114232,             !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall99114232::Henv,       !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv13,                   !- Name
    Wall99114232,             !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall99114232::Tenv,       !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv14,                   !- Name
    Wall11424,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11424::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv14,                   !- Name
    Wall11424,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11424::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv15,                   !- Name
    Wall11446,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11446::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv15,                   !- Name
    Wall11446,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11446::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv16,                   !- Name
    Wall11445,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11445::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv16,                   !- Name
    Wall11445,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11445::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv17,                   !- Name
    Wall11444,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11444::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv17,                   !- Name
    Wall11444,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11444::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv18,                   !- Name
    Wall3561,                 !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall3561::Henv,           !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv18,                   !- Name
    Wall3561,                 !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall3561::Tenv,           !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv19,                   !- Name
    Wall11448,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11448::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv19,                   !- Name
    Wall11448,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11448::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv20,                   !- Name
    Wall11447,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11447::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv20,                   !- Name
    Wall11447,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11447::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv21,                   !- Name
    Wall11436,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11436::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv21,                   !- Name
    Wall11436,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11436::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv22,                   !- Name
    Wall11435,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Wall11435::Henv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv22,                   !- Name
    Wall11435,                !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Wall11435::Tenv,          !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv38,                   !- Name
    Roof3565,                 !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Roof3565::Henv,           !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv38,                   !- Name
    Roof3565,                 !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Roof3565::Tenv,           !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    henv39,                   !- Name
    Roof3549,                 !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Radiation Coefficient,    !- Actuated Component Control Type
    Roof3549::Henv,           !- FMU Variable Name
    0.0;                      !- Initial Value
EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:TO:ACTUATOR,
    tenv39,                   !- Name
    Roof3549,                 !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Actuated Component Control Type
    Roof3549::Tenv,           !- FMU Variable Name
    0.0;                      !- Initial Value
Output:VariableDictionary,
    regular;                  !- Key Field
OUTPUT:ENERGYMANAGEMENTSYSTEM,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    ErrorsOnly;               !- EMS Runtime Language Debug Output Level
Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name
OutputControl:Table:Style,
    All;                      !- Column Separator
Output:Variable,          
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Thermal Radiation to Air Heat Transfer Coefficient,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Thermal Radiation to Sky Heat Transfer Coefficient,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Thermal Radiation to Ground Heat Transfer Coefficient,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Solar Radiation Heat Gain Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Solar Radiation Heat Gain Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Solar Radiation Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Site Sky Temperature,     !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Zone Latent Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Zone Latent Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Sensible Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Latent Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Total Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Sensible Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Latent Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Total Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Ground Temperature For Radiation Exchange,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Sky Temperature For Radiation Exchange,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Net Thermal Radiation Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Inside Face Conduction Heat Gain Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Inside Face Conduction Heat Loss Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Exterior Surface Environment Radiation Coefficient,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Exterior Surface Environment Temperature For Radiation Exchange,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Inside Face Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    GV Total Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    GV Total Cooling Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    GV Mean Air Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    GV Ventilation Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    People Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Lights Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Electric Equipment Total Heating Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Infiltration Total Heat Loss Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Ventilation Total Heat Loss Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Inside Face Conduction Heat Loss Rate,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Inside Face Conduction Heat Gain Rate,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Inside Face Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Windows Total Heat Gain Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Zone Windows Total Heat Loss Energy,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Surface Outside Face Outdoor Air Wind Speed,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    RunPeriod;                !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency
OUTPUT:VARIABLE,          
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency
Output:Diagnostics,       
    DisplayExtraWarnings;     !- Key 1
Output:Diagnostics,       
    DisplayAdvancedReportVariables;    !- Key 1
