
Version,                  
    8.2;                      !- Version Identifier

SimulationControl,        
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,                 
    HPI,                      !- Name
    0.0,                      !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.004,                    !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    100,                      !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,        
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    50000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,     
    ConductionTransferFunction,    !- Algorithm
    200.0;                    !- Surface Temperature Upper Limit

Timestep,                 
    1;                        !- Number of Timesteps per Hour

RunPeriod,                
    ,                         !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,       
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

Schedule:Compact,         
    OccupationSchedule,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.0000,                   !- Field 4
    Until: 02:00,             !- Field 5
    0.0000,                   !- Field 6
    Until: 03:00,             !- Field 7
    0.0000,                   !- Field 8
    Until: 04:00,             !- Field 9
    0.0000,                   !- Field 10
    Until: 05:00,             !- Field 11
    0.0000,                   !- Field 12
    Until: 06:00,             !- Field 13
    0.0000,                   !- Field 14
    Until: 07:00,             !- Field 15
    0.0000,                   !- Field 16
    Until: 08:00,             !- Field 17
    0.1000,                   !- Field 18
    Until: 09:00,             !- Field 19
    0.2000,                   !- Field 20
    Until: 10:00,             !- Field 21
    0.9500,                   !- Field 22
    Until: 11:00,             !- Field 23
    0.9500,                   !- Field 24
    Until: 12:00,             !- Field 25
    0.4500,                   !- Field 26
    Until: 13:00,             !- Field 27
    0.4500,                   !- Field 28
    Until: 14:00,             !- Field 29
    0.9500,                   !- Field 30
    Until: 15:00,             !- Field 31
    0.9500,                   !- Field 32
    Until: 16:00,             !- Field 33
    0.9500,                   !- Field 34
    Until: 17:00,             !- Field 35
    0.9500,                   !- Field 36
    Until: 18:00,             !- Field 37
    0.9500,                   !- Field 38
    Until: 19:00,             !- Field 39
    0.3000,                   !- Field 40
    Until: 20:00,             !- Field 41
    0.1000,                   !- Field 42
    Until: 21:00,             !- Field 43
    0.1000,                   !- Field 44
    Until: 22:00,             !- Field 45
    0.1000,                   !- Field 46
    Until: 23:00,             !- Field 47
    0.0000,                   !- Field 48
    Until: 24:00,             !- Field 49
    0.0000,                   !- Field 50
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,    !- Field 51
    Until: 01:00,             !- Field 52
    0.0000,                   !- Field 53
    Until: 02:00,             !- Field 54
    0.0000,                   !- Field 55
    Until: 03:00,             !- Field 56
    0.0000,                   !- Field 57
    Until: 04:00,             !- Field 58
    0.0000,                   !- Field 59
    Until: 05:00,             !- Field 60
    0.0000,                   !- Field 61
    Until: 06:00,             !- Field 62
    0.0000,                   !- Field 63
    Until: 07:00,             !- Field 64
    0.0000,                   !- Field 65
    Until: 08:00,             !- Field 66
    0.0000,                   !- Field 67
    Until: 09:00,             !- Field 68
    0.0500,                   !- Field 69
    Until: 10:00,             !- Field 70
    0.0500,                   !- Field 71
    Until: 11:00,             !- Field 72
    0.0500,                   !- Field 73
    Until: 12:00,             !- Field 74
    0.0500,                   !- Field 75
    Until: 13:00,             !- Field 76
    0.0500,                   !- Field 77
    Until: 14:00,             !- Field 78
    0.0500,                   !- Field 79
    Until: 15:00,             !- Field 80
    0.0500,                   !- Field 81
    Until: 16:00,             !- Field 82
    0.0500,                   !- Field 83
    Until: 17:00,             !- Field 84
    0.0500,                   !- Field 85
    Until: 18:00,             !- Field 86
    0.0500,                   !- Field 87
    Until: 19:00,             !- Field 88
    0.0000,                   !- Field 89
    Until: 20:00,             !- Field 90
    0.0000,                   !- Field 91
    Until: 21:00,             !- Field 92
    0.0000,                   !- Field 93
    Until: 22:00,             !- Field 94
    0.0000,                   !- Field 95
    Until: 23:00,             !- Field 96
    0.0000,                   !- Field 97
    Until: 24:00,             !- Field 98
    0.0000;                   !- Field 99

Schedule:Compact,         
    VentilationSchedule,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.3000,                   !- Field 4
    Until: 02:00,             !- Field 5
    0.3000,                   !- Field 6
    Until: 03:00,             !- Field 7
    0.3000,                   !- Field 8
    Until: 04:00,             !- Field 9
    0.3000,                   !- Field 10
    Until: 05:00,             !- Field 11
    0.3000,                   !- Field 12
    Until: 06:00,             !- Field 13
    0.3000,                   !- Field 14
    Until: 07:00,             !- Field 15
    0.3000,                   !- Field 16
    Until: 08:00,             !- Field 17
    0.3000,                   !- Field 18
    Until: 09:00,             !- Field 19
    0.3000,                   !- Field 20
    Until: 10:00,             !- Field 21
    0.9500,                   !- Field 22
    Until: 11:00,             !- Field 23
    0.9500,                   !- Field 24
    Until: 12:00,             !- Field 25
    0.4500,                   !- Field 26
    Until: 13:00,             !- Field 27
    0.4500,                   !- Field 28
    Until: 14:00,             !- Field 29
    0.9500,                   !- Field 30
    Until: 15:00,             !- Field 31
    0.9500,                   !- Field 32
    Until: 16:00,             !- Field 33
    0.9500,                   !- Field 34
    Until: 17:00,             !- Field 35
    0.9500,                   !- Field 36
    Until: 18:00,             !- Field 37
    0.9500,                   !- Field 38
    Until: 19:00,             !- Field 39
    0.3000,                   !- Field 40
    Until: 20:00,             !- Field 41
    0.3000,                   !- Field 42
    Until: 21:00,             !- Field 43
    0.3000,                   !- Field 44
    Until: 22:00,             !- Field 45
    0.3000,                   !- Field 46
    Until: 23:00,             !- Field 47
    0.3000,                   !- Field 48
    Until: 24:00,             !- Field 49
    0.3000,                   !- Field 50
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,    !- Field 51
    Until: 01:00,             !- Field 52
    0.3000,                   !- Field 53
    Until: 02:00,             !- Field 54
    0.3000,                   !- Field 55
    Until: 03:00,             !- Field 56
    0.3000,                   !- Field 57
    Until: 04:00,             !- Field 58
    0.3000,                   !- Field 59
    Until: 05:00,             !- Field 60
    0.3000,                   !- Field 61
    Until: 06:00,             !- Field 62
    0.3000,                   !- Field 63
    Until: 07:00,             !- Field 64
    0.3000,                   !- Field 65
    Until: 08:00,             !- Field 66
    0.3000,                   !- Field 67
    Until: 09:00,             !- Field 68
    0.3000,                   !- Field 69
    Until: 10:00,             !- Field 70
    0.3000,                   !- Field 71
    Until: 11:00,             !- Field 72
    0.3000,                   !- Field 73
    Until: 12:00,             !- Field 74
    0.3000,                   !- Field 75
    Until: 13:00,             !- Field 76
    0.3000,                   !- Field 77
    Until: 14:00,             !- Field 78
    0.3000,                   !- Field 79
    Until: 15:00,             !- Field 80
    0.3000,                   !- Field 81
    Until: 16:00,             !- Field 82
    0.3000,                   !- Field 83
    Until: 17:00,             !- Field 84
    0.3000,                   !- Field 85
    Until: 18:00,             !- Field 86
    0.3000,                   !- Field 87
    Until: 19:00,             !- Field 88
    0.3000,                   !- Field 89
    Until: 20:00,             !- Field 90
    0.3000,                   !- Field 91
    Until: 21:00,             !- Field 92
    0.3000,                   !- Field 93
    Until: 22:00,             !- Field 94
    0.3000,                   !- Field 95
    Until: 23:00,             !- Field 96
    0.3000,                   !- Field 97
    Until: 24:00,             !- Field 98
    0.3000;                   !- Field 99

Schedule:Compact,         
    InfiltrationSchedule,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.2000,                   !- Field 4
    Until: 02:00,             !- Field 5
    0.2000,                   !- Field 6
    Until: 03:00,             !- Field 7
    0.2000,                   !- Field 8
    Until: 04:00,             !- Field 9
    0.2000,                   !- Field 10
    Until: 05:00,             !- Field 11
    0.2000,                   !- Field 12
    Until: 06:00,             !- Field 13
    0.2000,                   !- Field 14
    Until: 07:00,             !- Field 15
    0.2000,                   !- Field 16
    Until: 08:00,             !- Field 17
    0.2000,                   !- Field 18
    Until: 09:00,             !- Field 19
    0.2000,                   !- Field 20
    Until: 10:00,             !- Field 21
    0.2000,                   !- Field 22
    Until: 11:00,             !- Field 23
    0.2000,                   !- Field 24
    Until: 12:00,             !- Field 25
    0.2000,                   !- Field 26
    Until: 13:00,             !- Field 27
    0.2000,                   !- Field 28
    Until: 14:00,             !- Field 29
    0.2000,                   !- Field 30
    Until: 15:00,             !- Field 31
    0.2000,                   !- Field 32
    Until: 16:00,             !- Field 33
    0.2000,                   !- Field 34
    Until: 17:00,             !- Field 35
    0.2000,                   !- Field 36
    Until: 18:00,             !- Field 37
    0.2000,                   !- Field 38
    Until: 19:00,             !- Field 39
    0.2000,                   !- Field 40
    Until: 20:00,             !- Field 41
    0.2000,                   !- Field 42
    Until: 21:00,             !- Field 43
    0.2000,                   !- Field 44
    Until: 22:00,             !- Field 45
    0.2000,                   !- Field 46
    Until: 23:00,             !- Field 47
    0.2000,                   !- Field 48
    Until: 24:00,             !- Field 49
    0.2000,                   !- Field 50
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,    !- Field 51
    Until: 01:00,             !- Field 52
    0.2000,                   !- Field 53
    Until: 02:00,             !- Field 54
    0.2000,                   !- Field 55
    Until: 03:00,             !- Field 56
    0.2000,                   !- Field 57
    Until: 04:00,             !- Field 58
    0.2000,                   !- Field 59
    Until: 05:00,             !- Field 60
    0.2000,                   !- Field 61
    Until: 06:00,             !- Field 62
    0.2000,                   !- Field 63
    Until: 07:00,             !- Field 64
    0.2000,                   !- Field 65
    Until: 08:00,             !- Field 66
    0.2000,                   !- Field 67
    Until: 09:00,             !- Field 68
    0.2000,                   !- Field 69
    Until: 10:00,             !- Field 70
    0.2000,                   !- Field 71
    Until: 11:00,             !- Field 72
    0.2000,                   !- Field 73
    Until: 12:00,             !- Field 74
    0.2000,                   !- Field 75
    Until: 13:00,             !- Field 76
    0.2000,                   !- Field 77
    Until: 14:00,             !- Field 78
    0.2000,                   !- Field 79
    Until: 15:00,             !- Field 80
    0.2000,                   !- Field 81
    Until: 16:00,             !- Field 82
    0.2000,                   !- Field 83
    Until: 17:00,             !- Field 84
    0.2000,                   !- Field 85
    Until: 18:00,             !- Field 86
    0.2000,                   !- Field 87
    Until: 19:00,             !- Field 88
    0.2000,                   !- Field 89
    Until: 20:00,             !- Field 90
    0.2000,                   !- Field 91
    Until: 21:00,             !- Field 92
    0.2000,                   !- Field 93
    Until: 22:00,             !- Field 94
    0.2000,                   !- Field 95
    Until: 23:00,             !- Field 96
    0.2000,                   !- Field 97
    Until: 24:00,             !- Field 98
    0.2000;                   !- Field 99

MATERIAL,                 
    MaterialsDB Mur inner insulation_M0,    !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    0.58,                     !- Conductivity
    1200.0,                   !- Density
    900.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    MaterialsDB Mur inner insulation_M1,    !- Name
    MediumSmooth,             !- Roughness
    0.04,                     !- Thickness
    0.47,                     !- Conductivity
    1200.0,                   !- Density
    900.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    MaterialsDB Mur inner insulation_M2,    !- Name
    MediumSmooth,             !- Roughness
    0.0005,                   !- Thickness
    0.2,                      !- Conductivity
    1000.0,                   !- Density
    1400.4,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    MaterialsDB Mur inner insulation_M3,    !- Name
    MediumSmooth,             !- Roughness
    0.06,                     !- Thickness
    0.044,                    !- Conductivity
    15.0,                     !- Density
    601.2,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    MaterialsDB Mur inner insulation_M4,    !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.7,                      !- Conductivity
    1200.0,                   !- Density
    1100.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    MaterialsDB Mur inner insulation_M5,    !- Name
    MediumSmooth,             !- Roughness
    0.02,                     !- Thickness
    0.87,                     !- Conductivity
    1800.0,                   !- Density
    1101.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    MaterialsDB Mur inner insulation_M6,    !- Name
    MediumSmooth,             !- Roughness
    0.0003,                   !- Thickness
    0.2,                      !- Conductivity
    1100.0,                   !- Density
    1400.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    MaterialsDB W 12 2_M0,    !- Name
    MediumSmooth,             !- Roughness
    0.2,                      !- Thickness
    2.3,                      !- Conductivity
    2300.0,                   !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    MaterialsDB W 12 2_M1,    !- Name
    MediumSmooth,             !- Roughness
    0.16,                     !- Thickness
    0.036,                    !- Conductivity
    60.0,                     !- Density
    601.2,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    MaterialsDB W 12 2_M2,    !- Name
    MediumSmooth,             !- Roughness
    0.05,                     !- Thickness
    0.025,                    !- Conductivity
    1.23,                     !- Density
    1000.8,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    MaterialsDB W 12 2_M3,    !- Name
    MediumSmooth,             !- Roughness
    0.05,                     !- Thickness
    2.3,                      !- Conductivity
    2300.0,                   !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    LesosaiBTK B 1_M0,        !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    1.3,                      !- Conductivity
    2300.0,                   !- Density
    838.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    LesosaiBTK B 1_M1,        !- Name
    MediumSmooth,             !- Roughness
    0.05,                     !- Thickness
    0.85,                     !- Conductivity
    1200.0,                   !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    LesosaiBTK B 1_M2,        !- Name
    MediumSmooth,             !- Roughness
    0.0001,                   !- Thickness
    0.2,                      !- Conductivity
    960.0,                    !- Density
    1400.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    LesosaiBTK B 1_M3,        !- Name
    MediumSmooth,             !- Roughness
    0.05,                     !- Thickness
    0.03,                     !- Conductivity
    50.0,                     !- Density
    1400.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,                 
    LesosaiBTK B 1_M4,        !- Name
    MediumSmooth,             !- Roughness
    0.1,                      !- Thickness
    2.3,                      !- Conductivity
    2300.0,                   !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    WindowMaterialU1.10G0.70,    !- Name
    1.1,                      !- UFactor
    0.7;                      !- Solar Heat Gain Coefficient

CONSTRUCTION,             
    MaterialsDB Mur inner insulation,    !- Name
    MaterialsDB Mur inner insulation_M0,    !- Outside Layer
    MaterialsDB Mur inner insulation_M1,    !- Layer 2
    MaterialsDB Mur inner insulation_M2,    !- Layer 3
    MaterialsDB Mur inner insulation_M3,    !- Layer 4
    MaterialsDB Mur inner insulation_M4,    !- Layer 5
    MaterialsDB Mur inner insulation_M5,    !- Layer 6
    MaterialsDB Mur inner insulation_M6;    !- Layer 7

CONSTRUCTION,             
    MaterialsDB W 12 2,       !- Name
    MaterialsDB W 12 2_M0,    !- Outside Layer
    MaterialsDB W 12 2_M1,    !- Layer 2
    MaterialsDB W 12 2_M2,    !- Layer 3
    MaterialsDB W 12 2_M3;    !- Layer 4

CONSTRUCTION,             
    LesosaiBTK B 1,           !- Name
    LesosaiBTK B 1_M0,        !- Outside Layer
    LesosaiBTK B 1_M1,        !- Layer 2
    LesosaiBTK B 1_M2,        !- Layer 3
    LesosaiBTK B 1_M3,        !- Layer 4
    LesosaiBTK B 1_M4;        !- Layer 5

CONSTRUCTION,             
    WindowConstructionU1.10G0.70,    !- Name
    WindowMaterialU1.10G0.70;    !- Outside Layer

GlobalGeometryRules,      
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

ZONE,                     
    Zone11466,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

WALL:DETAILED,            
    Wall11459,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    27.43999938964845,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    27.43999938964845,        !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    20.579999542236337,       !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    20.579999542236337;       !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11433,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    20.579999542236337,       !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    20.579999542236337,       !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    13.719999694824224,       !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    13.719999694824224;       !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11434,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    27.43999938964845,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    34.29999923706056,        !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    34.29999923706056,        !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    27.43999938964845;        !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall99114601,             !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.708404541016,        !- Vertex 1 Xcoordinate
    -84.6252899169922,        !- Vertex 1 Ycoordinate
    34.2999992370606,         !- Vertex 1 Zcoordinate
    -163.708404541016,        !- Vertex 2 Xcoordinate
    -84.6252899169922,        !- Vertex 2 Ycoordinate
    27.4399993896484,         !- Vertex 2 Zcoordinate
    -149.903747558594,        !- Vertex 3 Xcoordinate
    -84.6252899169922,        !- Vertex 3 Ycoordinate
    27.4399993896484,         !- Vertex 3 Zcoordinate
    -149.903747558594,        !- Vertex 4 Xcoordinate
    -84.6252899169922,        !- Vertex 4 Ycoordinate
    34.2999992370606;         !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall99114602,             !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -149.903747558594,        !- Vertex 1 Xcoordinate
    -84.6252899169922,        !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -149.903747558594,        !- Vertex 2 Xcoordinate
    -84.6252899169922,        !- Vertex 2 Ycoordinate
    27.4399993896484,         !- Vertex 2 Zcoordinate
    -144.362335205078,        !- Vertex 3 Xcoordinate
    -84.6252899169922,        !- Vertex 3 Ycoordinate
    27.4399993896484,         !- Vertex 3 Zcoordinate
    -144.362335205078,        !- Vertex 4 Xcoordinate
    -84.6252899169922,        !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11432,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    6.859999847412112,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    6.859999847412112,        !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11421,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    27.43999938964845,        !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    20.579999542236337,       !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    20.579999542236337,       !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    27.43999938964845;        !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11456,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    6.859999847412112,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    6.859999847412112;        !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11422,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    6.859999847412112,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    13.719999694824224,       !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    13.719999694824226,       !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    6.859999847412112;        !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11457,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    20.579999542236337,       !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    13.719999694824224,       !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    13.719999694824226,       !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    20.579999542236337;       !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11458,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    13.719999694824226,       !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    13.719999694824224,       !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    6.859999847412112,        !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    6.859999847412112;        !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11425,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    20.579999542236337,       !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    13.719999694824226,       !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    13.719999694824224,       !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    20.579999542236337;       !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall99114231,             !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -149.903747558594,        !- Vertex 1 Xcoordinate
    -46.0463600158691,        !- Vertex 1 Ycoordinate
    34.2999992370606,         !- Vertex 1 Zcoordinate
    -149.903747558594,        !- Vertex 2 Xcoordinate
    -46.0463600158691,        !- Vertex 2 Ycoordinate
    27.4399993896484,         !- Vertex 2 Zcoordinate
    -163.708404541016,        !- Vertex 3 Xcoordinate
    -46.0463600158691,        !- Vertex 3 Ycoordinate
    27.4399993896484,         !- Vertex 3 Zcoordinate
    -163.708404541016,        !- Vertex 4 Xcoordinate
    -46.0463600158691,        !- Vertex 4 Ycoordinate
    34.2999992370606;         !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall99114232,             !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.362335205078,        !- Vertex 1 Xcoordinate
    -46.0463600158691,        !- Vertex 1 Ycoordinate
    28,                       !- Vertex 1 Zcoordinate
    -144.362335205078,        !- Vertex 2 Xcoordinate
    -46.0463600158691,        !- Vertex 2 Ycoordinate
    27.4399993896484,         !- Vertex 2 Zcoordinate
    -149.903747558594,        !- Vertex 3 Xcoordinate
    -46.0463600158691,        !- Vertex 3 Ycoordinate
    27.4399993896484,         !- Vertex 3 Zcoordinate
    -149.903747558594,        !- Vertex 4 Xcoordinate
    -46.0463600158691,        !- Vertex 4 Ycoordinate
    28;                       !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11424,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    6.859999847412112,        !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    6.859999847412112,        !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11446,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    6.859999847412112,        !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    6.859999847412112;        !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11445,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    13.719999694824226,       !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    13.719999694824226,       !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    6.859999847412112,        !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    6.859999847412112;        !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11444,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    20.579999542236337,       !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    20.579999542236337,       !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    27.43999938964845,        !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    27.43999938964845;        !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall3561,                 !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -149.9037475585937,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -149.9037475585937,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    34.29999923706056,        !- Vertex 2 Zcoordinate
    -149.9037475585937,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    34.29999923706056,        !- Vertex 3 Zcoordinate
    -149.9037475585937,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11448,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    13.719999694824226,       !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    13.719999694824226,       !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    20.579999542236337,       !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    20.579999542236337;       !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11447,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -144.3623352050781,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    27.43999938964845,        !- Vertex 2 Zcoordinate
    -144.3623352050781,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    27.43999938964845,        !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11436,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    6.859999847412112,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    6.859999847412112,        !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    13.719999694824224,       !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    13.719999694824224;       !- Vertex 4 Zcoordinate

WALL:DETAILED,            
    Wall11435,                !- Name
    MaterialsDB Mur inner insulation,    !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    27.43999938964845,        !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    27.43999938964845,        !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    20.579999542236337,       !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    20.579999542236337;       !- Vertex 4 Zcoordinate

ROOFCEILING:DETAILED,     
    Roof3565,                 !- Name
    MaterialsDB W 12 2,       !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -163.7084045410156,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    34.29999923706056,        !- Vertex 1 Zcoordinate
    -149.9037475585937,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    34.29999923706056,        !- Vertex 2 Zcoordinate
    -149.9037475585937,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    34.29999923706056,        !- Vertex 3 Zcoordinate
    -163.7084045410156,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    34.29999923706056;        !- Vertex 4 Zcoordinate

ROOFCEILING:DETAILED,     
    Roof3549,                 !- Name
    MaterialsDB W 12 2,       !- Construction Name
    Zone11466,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -46.04636001586913,       !- Vertex 1 Ycoordinate
    28.0,                     !- Vertex 1 Zcoordinate
    -149.9037475585937,       !- Vertex 2 Xcoordinate
    -46.04636001586913,       !- Vertex 2 Ycoordinate
    28.0,                     !- Vertex 2 Zcoordinate
    -149.9037475585937,       !- Vertex 3 Xcoordinate
    -84.62528991699219,       !- Vertex 3 Ycoordinate
    28.0,                     !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -84.62528991699219,       !- Vertex 4 Ycoordinate
    28.0;                     !- Vertex 4 Zcoordinate

FLOOR:DETAILED,           
    Floor3563,                !- Name
    LesosaiBTK B 1,           !- Construction Name
    Zone11466,                !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -144.3623352050781,       !- Vertex 1 Xcoordinate
    -84.62528991699219,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -163.7084045410156,       !- Vertex 2 Xcoordinate
    -84.62528991699219,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -163.7084045410156,       !- Vertex 3 Xcoordinate
    -46.04636001586913,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -144.3623352050781,       !- Vertex 4 Xcoordinate
    -46.04636001586913,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window11434_1,            !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall11434,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -163.708404541,           !- Vertex 1 Xcoordinate
    -77.9911758662,           !- Vertex 1 Ycoordinate
    28.6196594137,            !- Vertex 1 Zcoordinate
    -163.708404541,           !- Vertex 2 Xcoordinate
    -77.9911758662,           !- Vertex 2 Ycoordinate
    33.120339213,             !- Vertex 2 Zcoordinate
    -163.708404541,           !- Vertex 3 Xcoordinate
    -52.6804740666,           !- Vertex 3 Ycoordinate
    33.120339213;             !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window11434_2,            !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall11434,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -163.708404541,           !- Vertex 1 Xcoordinate
    -77.9911758662,           !- Vertex 1 Ycoordinate
    28.6196594137,            !- Vertex 1 Zcoordinate
    -163.708404541,           !- Vertex 2 Xcoordinate
    -52.6804740666,           !- Vertex 2 Ycoordinate
    33.120339213,             !- Vertex 2 Zcoordinate
    -163.708404541,           !- Vertex 3 Xcoordinate
    -52.6804740666,           !- Vertex 3 Ycoordinate
    28.6196594137;            !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window99114601_1,         !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall99114601,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -161.334526647,           !- Vertex 1 Xcoordinate
    -84.625289917,            !- Vertex 1 Ycoordinate
    33.120339213,             !- Vertex 1 Zcoordinate
    -161.334526647,           !- Vertex 2 Xcoordinate
    -84.625289917,            !- Vertex 2 Ycoordinate
    28.6196594137,            !- Vertex 2 Zcoordinate
    -152.277625452,           !- Vertex 3 Xcoordinate
    -84.625289917,            !- Vertex 3 Ycoordinate
    28.6196594137;            !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window99114601_2,         !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall99114601,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -161.334526647,           !- Vertex 1 Xcoordinate
    -84.625289917,            !- Vertex 1 Ycoordinate
    33.120339213,             !- Vertex 1 Zcoordinate
    -152.277625452,           !- Vertex 2 Xcoordinate
    -84.625289917,            !- Vertex 2 Ycoordinate
    28.6196594137,            !- Vertex 2 Zcoordinate
    -152.277625452,           !- Vertex 3 Xcoordinate
    -84.625289917,            !- Vertex 3 Ycoordinate
    33.120339213;             !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window99114231_1,         !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall99114231,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -152.277625452,           !- Vertex 1 Xcoordinate
    -46.0463600159,           !- Vertex 1 Ycoordinate
    33.120339213,             !- Vertex 1 Zcoordinate
    -152.277625452,           !- Vertex 2 Xcoordinate
    -46.0463600159,           !- Vertex 2 Ycoordinate
    28.6196594137,            !- Vertex 2 Zcoordinate
    -161.334526647,           !- Vertex 3 Xcoordinate
    -46.0463600159,           !- Vertex 3 Ycoordinate
    28.6196594137;            !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window99114231_2,         !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall99114231,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -152.277625452,           !- Vertex 1 Xcoordinate
    -46.0463600159,           !- Vertex 1 Ycoordinate
    33.120339213,             !- Vertex 1 Zcoordinate
    -161.334526647,           !- Vertex 2 Xcoordinate
    -46.0463600159,           !- Vertex 2 Ycoordinate
    28.6196594137,            !- Vertex 2 Zcoordinate
    -161.334526647,           !- Vertex 3 Xcoordinate
    -46.0463600159,           !- Vertex 3 Ycoordinate
    33.120339213;             !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window99114232_1,         !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall99114232,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -145.315248146,           !- Vertex 1 Xcoordinate
    -46.0463600159,           !- Vertex 1 Ycoordinate
    27.9037011154,            !- Vertex 1 Zcoordinate
    -145.315248146,           !- Vertex 2 Xcoordinate
    -46.0463600159,           !- Vertex 2 Ycoordinate
    27.5362982742,            !- Vertex 2 Zcoordinate
    -148.950834618,           !- Vertex 3 Xcoordinate
    -46.0463600159,           !- Vertex 3 Ycoordinate
    27.5362982742;            !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window99114232_2,         !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall99114232,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -145.315248146,           !- Vertex 1 Xcoordinate
    -46.0463600159,           !- Vertex 1 Ycoordinate
    27.9037011154,            !- Vertex 1 Zcoordinate
    -148.950834618,           !- Vertex 2 Xcoordinate
    -46.0463600159,           !- Vertex 2 Ycoordinate
    27.5362982742,            !- Vertex 2 Zcoordinate
    -148.950834618,           !- Vertex 3 Xcoordinate
    -46.0463600159,           !- Vertex 3 Ycoordinate
    27.9037011154;            !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window3561_1,             !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall3561,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -149.903747559,           !- Vertex 1 Xcoordinate
    -52.6804740666,           !- Vertex 1 Ycoordinate
    29.0833611395,            !- Vertex 1 Zcoordinate
    -149.903747559,           !- Vertex 2 Xcoordinate
    -52.6804740666,           !- Vertex 2 Ycoordinate
    33.2166380976,            !- Vertex 2 Zcoordinate
    -149.903747559,           !- Vertex 3 Xcoordinate
    -77.9911758662,           !- Vertex 3 Ycoordinate
    33.2166380976;            !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window3561_2,             !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall3561,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -149.903747559,           !- Vertex 1 Xcoordinate
    -52.6804740666,           !- Vertex 1 Ycoordinate
    29.0833611395,            !- Vertex 1 Zcoordinate
    -149.903747559,           !- Vertex 2 Xcoordinate
    -77.9911758662,           !- Vertex 2 Ycoordinate
    33.2166380976,            !- Vertex 2 Zcoordinate
    -149.903747559,           !- Vertex 3 Xcoordinate
    -77.9911758662,           !- Vertex 3 Ycoordinate
    29.0833611395;            !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window11448_1,            !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall11448,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -144.362335205,           !- Vertex 1 Xcoordinate
    -78.2687518522,           !- Vertex 1 Ycoordinate
    14.8503019159,            !- Vertex 1 Zcoordinate
    -144.362335205,           !- Vertex 2 Xcoordinate
    -52.4028980807,           !- Vertex 2 Ycoordinate
    14.8503019159,            !- Vertex 2 Zcoordinate
    -144.362335205,           !- Vertex 3 Xcoordinate
    -52.4028980807,           !- Vertex 3 Ycoordinate
    19.4496973211;            !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window11448_2,            !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall11448,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -144.362335205,           !- Vertex 1 Xcoordinate
    -78.2687518522,           !- Vertex 1 Ycoordinate
    14.8503019159,            !- Vertex 1 Zcoordinate
    -144.362335205,           !- Vertex 2 Xcoordinate
    -52.4028980807,           !- Vertex 2 Ycoordinate
    19.4496973211,            !- Vertex 2 Zcoordinate
    -144.362335205,           !- Vertex 3 Xcoordinate
    -78.2687518522,           !- Vertex 3 Ycoordinate
    19.4496973211;            !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window11447_1,            !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall11447,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -144.362335205,           !- Vertex 1 Xcoordinate
    -77.9911758662,           !- Vertex 1 Ycoordinate
    27.9037011154,            !- Vertex 1 Zcoordinate
    -144.362335205,           !- Vertex 2 Xcoordinate
    -77.9911758662,           !- Vertex 2 Ycoordinate
    27.5362982742,            !- Vertex 2 Zcoordinate
    -144.362335205,           !- Vertex 3 Xcoordinate
    -52.6804740666,           !- Vertex 3 Ycoordinate
    27.5362982742;            !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Window11447_2,            !- Name
    Window,                   !- Surface Type
    WindowConstructionU1.10G0.70,    !- Construction Name
    Wall11447,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    3,                        !- Number of Vertices
    -144.362335205,           !- Vertex 1 Xcoordinate
    -77.9911758662,           !- Vertex 1 Ycoordinate
    27.9037011154,            !- Vertex 1 Zcoordinate
    -144.362335205,           !- Vertex 2 Xcoordinate
    -52.6804740666,           !- Vertex 2 Ycoordinate
    27.5362982742,            !- Vertex 2 Zcoordinate
    -144.362335205,           !- Vertex 3 Xcoordinate
    -52.6804740666,           !- Vertex 3 Ycoordinate
    27.9037011154;            !- Vertex 3 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2618,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.902984619140625,       !- Vertex 1 Xcoordinate
    -186.4956665039061,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -35.47599792480469,       !- Vertex 3 Xcoordinate
    -186.4797973632811,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2605,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.47599792480469,       !- Vertex 1 Xcoordinate
    -186.4797973632811,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -35.5186767578125,        !- Vertex 3 Xcoordinate
    -271.4148864746094,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2606,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.47599792480469,       !- Vertex 1 Xcoordinate
    -186.4797973632811,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -35.5186767578125,        !- Vertex 3 Xcoordinate
    -271.4148864746094,       !- Vertex 3 Ycoordinate
    4.679999923706054,        !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2603,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.47599792480469,       !- Vertex 1 Xcoordinate
    -186.4797973632811,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -35.5186767578125,        !- Vertex 2 Xcoordinate
    -271.4148864746094,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -35.5186767578125,        !- Vertex 3 Xcoordinate
    -271.4148864746094,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -35.47599792480469,       !- Vertex 4 Xcoordinate
    -186.4797973632811,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2604,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5186767578125,        !- Vertex 1 Xcoordinate
    -271.4148864746094,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -35.47599792480469,       !- Vertex 3 Xcoordinate
    -186.4797973632811,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2602,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5186767578125,        !- Vertex 1 Xcoordinate
    -271.4148864746094,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -35.5186767578125,        !- Vertex 2 Xcoordinate
    -271.4148864746094,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -35.47599792480469,       !- Vertex 3 Xcoordinate
    -186.4797973632811,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -35.47599792480469,       !- Vertex 4 Xcoordinate
    -186.4797973632811,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2601,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5186767578125,        !- Vertex 1 Xcoordinate
    -271.4148864746094,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -35.47599792480469,       !- Vertex 3 Xcoordinate
    -186.4797973632811,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    9.359999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2600,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.47599792480469,       !- Vertex 1 Xcoordinate
    -186.4797973632811,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -35.5186767578125,        !- Vertex 2 Xcoordinate
    -271.4148864746094,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -35.5186767578125,        !- Vertex 3 Xcoordinate
    -271.4148864746094,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -35.47599792480469,       !- Vertex 4 Xcoordinate
    -186.4797973632811,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2599,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.47599792480469,       !- Vertex 1 Xcoordinate
    -186.4797973632811,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -35.5186767578125,        !- Vertex 3 Xcoordinate
    -271.4148864746094,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2598,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5186767578125,        !- Vertex 1 Xcoordinate
    -271.4148864746094,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -35.5186767578125,        !- Vertex 2 Xcoordinate
    -271.4148864746094,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -35.47599792480469,       !- Vertex 3 Xcoordinate
    -186.4797973632811,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -35.47599792480469,       !- Vertex 4 Xcoordinate
    -186.4797973632811,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2597,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.47599792480469,       !- Vertex 1 Xcoordinate
    -186.4797973632811,       !- Vertex 1 Ycoordinate
    9.359999847412109,        !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -35.5186767578125,        !- Vertex 3 Xcoordinate
    -271.4148864746094,       !- Vertex 3 Ycoordinate
    14.039999771118163,       !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    9.359999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2583,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.945724487304687,       !- Vertex 1 Xcoordinate
    -271.5729064941406,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    21.8876953125,            !- Vertex 2 Xcoordinate
    -271.5858764648437,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    21.8876953125,            !- Vertex 3 Xcoordinate
    -271.5858764648437,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -3.945724487304687,       !- Vertex 4 Xcoordinate
    -271.5729064941406,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2584,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8876953125,            !- Vertex 1 Xcoordinate
    -271.5858764648437,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    21.8876953125,            !- Vertex 2 Xcoordinate
    -271.5858764648437,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -3.945724487304687,       !- Vertex 3 Xcoordinate
    -271.5729064941406,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -3.945724487304687,       !- Vertex 4 Xcoordinate
    -271.5729064941406,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2585,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8876953125,            !- Vertex 1 Xcoordinate
    -271.5858764648437,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -3.945724487304687,       !- Vertex 3 Xcoordinate
    -271.5729064941406,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    21.8876953125,            !- Vertex 4 Xcoordinate
    -271.5858764648437,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2579,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8876953125,            !- Vertex 1 Xcoordinate
    -271.5858764648437,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -3.945724487304687,       !- Vertex 3 Xcoordinate
    -271.5729064941406,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    21.8876953125,            !- Vertex 4 Xcoordinate
    -271.5858764648437,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2580,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8876953125,            !- Vertex 1 Xcoordinate
    -271.5858764648437,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    21.8876953125,            !- Vertex 2 Xcoordinate
    -271.5858764648437,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -3.945724487304687,       !- Vertex 3 Xcoordinate
    -271.5729064941406,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -3.945724487304687,       !- Vertex 4 Xcoordinate
    -271.5729064941406,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2581,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.945724487304687,       !- Vertex 1 Xcoordinate
    -271.5729064941406,       !- Vertex 1 Ycoordinate
    9.359999847412109,        !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    21.8876953125,            !- Vertex 3 Xcoordinate
    -271.5858764648437,       !- Vertex 3 Ycoordinate
    4.679999923706056,        !- Vertex 3 Zcoordinate
    21.8876953125,            !- Vertex 4 Xcoordinate
    -271.5858764648437,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2582,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.945724487304687,       !- Vertex 1 Xcoordinate
    -271.5729064941406,       !- Vertex 1 Ycoordinate
    9.359999847412109,        !- Vertex 1 Zcoordinate
    21.8876953125,            !- Vertex 2 Xcoordinate
    -271.5858764648437,       !- Vertex 2 Ycoordinate
    9.359999847412112,        !- Vertex 2 Zcoordinate
    21.8876953125,            !- Vertex 3 Xcoordinate
    -271.5858764648437,       !- Vertex 3 Ycoordinate
    14.039999771118161,       !- Vertex 3 Zcoordinate
    -3.945724487304687,       !- Vertex 4 Xcoordinate
    -271.5729064941406,       !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2576,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.945724487304687,       !- Vertex 1 Xcoordinate
    -271.5729064941406,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    21.8876953125,            !- Vertex 2 Xcoordinate
    -271.5858764648437,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    21.8876953125,            !- Vertex 3 Xcoordinate
    -271.5858764648437,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -3.945724487304687,       !- Vertex 4 Xcoordinate
    -271.5729064941406,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2577,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8876953125,            !- Vertex 1 Xcoordinate
    -271.5858764648437,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    21.8876953125,            !- Vertex 2 Xcoordinate
    -271.5858764648437,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -3.945724487304687,       !- Vertex 3 Xcoordinate
    -271.5729064941406,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -3.945724487304687,       !- Vertex 4 Xcoordinate
    -271.5729064941406,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2578,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8876953125,            !- Vertex 1 Xcoordinate
    -271.5858764648437,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -3.945724487304687,       !- Vertex 3 Xcoordinate
    -271.5729064941406,       !- Vertex 3 Ycoordinate
    14.039999771118163,       !- Vertex 3 Zcoordinate
    21.8876953125,            !- Vertex 4 Xcoordinate
    -271.5858764648437,       !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2564,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.902984619140625,       !- Vertex 1 Xcoordinate
    -186.4956665039061,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -3.945724487304687,       !- Vertex 3 Xcoordinate
    -271.5729064941406,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2563,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.945724487304687,       !- Vertex 1 Xcoordinate
    -271.5729064941406,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -3.902984619140625,       !- Vertex 3 Xcoordinate
    -186.4956665039061,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2560,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.902984619140625,       !- Vertex 1 Xcoordinate
    -186.4956665039061,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -3.945724487304687,       !- Vertex 3 Xcoordinate
    -271.5729064941406,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2559,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.902984619140625,       !- Vertex 1 Xcoordinate
    -186.4956665039061,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -3.902984619140625,       !- Vertex 2 Xcoordinate
    -186.4956665039061,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    -3.945724487304687,       !- Vertex 3 Xcoordinate
    -271.5729064941406,       !- Vertex 3 Ycoordinate
    14.039999771118163,       !- Vertex 3 Zcoordinate
    -3.945724487304687,       !- Vertex 4 Xcoordinate
    -271.5729064941406,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2562,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.902984619140625,       !- Vertex 1 Xcoordinate
    -186.4956665039061,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -3.945724487304687,       !- Vertex 3 Xcoordinate
    -271.5729064941406,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2561,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.945724487304687,       !- Vertex 1 Xcoordinate
    -271.5729064941406,       !- Vertex 1 Ycoordinate
    9.359999847412109,        !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -3.902984619140625,       !- Vertex 3 Xcoordinate
    -186.4956665039061,       !- Vertex 3 Ycoordinate
    14.039999771118161,       !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2556,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.945724487304687,       !- Vertex 1 Xcoordinate
    -271.5729064941406,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -3.902984619140625,       !- Vertex 3 Xcoordinate
    -186.4956665039061,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2555,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.902984619140625,       !- Vertex 1 Xcoordinate
    -186.4956665039061,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -3.945724487304687,       !- Vertex 3 Xcoordinate
    -271.5729064941406,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2558,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.945724487304687,       !- Vertex 1 Xcoordinate
    -271.5729064941406,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    -3.902984619140625,       !- Vertex 3 Xcoordinate
    -186.4956665039061,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2557,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.902984619140625,       !- Vertex 1 Xcoordinate
    -186.4956665039061,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -3.945724487304687,       !- Vertex 2 Xcoordinate
    -271.5729064941406,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.945724487304687,       !- Vertex 3 Xcoordinate
    -271.5729064941406,       !- Vertex 3 Ycoordinate
    4.679999923706054,        !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2681,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -153.3072204589843,       !- Vertex 2 Xcoordinate
    -164.32080078125,         !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -153.3062286376953,       !- Vertex 4 Xcoordinate
    -162.3366088867187,       !- Vertex 4 Ycoordinate
    9.359999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2682,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -153.3062286376953,       !- Vertex 2 Xcoordinate
    -162.3366088867187,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -153.3072204589843,       !- Vertex 4 Xcoordinate
    -164.32080078125,         !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2669,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -150.7441864013672,       !- Vertex 2 Xcoordinate
    -271.564666748047,        !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -150.7441864013672,       !- Vertex 3 Xcoordinate
    -271.564666748047,        !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -176.6367645263672,       !- Vertex 4 Xcoordinate
    -271.5516357421875,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2667,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7441864013672,       !- Vertex 1 Xcoordinate
    -271.564666748047,        !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -176.6367645263672,       !- Vertex 2 Xcoordinate
    -271.5516357421875,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -176.6367645263672,       !- Vertex 3 Xcoordinate
    -271.5516357421875,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2668,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7441864013672,       !- Vertex 1 Xcoordinate
    -271.564666748047,        !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -176.6367645263672,       !- Vertex 2 Xcoordinate
    -271.5516357421875,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -176.6367645263672,       !- Vertex 3 Xcoordinate
    -271.5516357421875,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2662,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7441864013672,       !- Vertex 1 Xcoordinate
    -271.564666748047,        !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -176.6367645263672,       !- Vertex 2 Xcoordinate
    -271.5516357421875,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -176.6367645263672,       !- Vertex 3 Xcoordinate
    -271.5516357421875,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2661,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7441864013672,       !- Vertex 1 Xcoordinate
    -271.564666748047,        !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -150.7441864013672,       !- Vertex 2 Xcoordinate
    -271.564666748047,        !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -176.6367645263672,       !- Vertex 3 Xcoordinate
    -271.5516357421875,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -176.6367645263672,       !- Vertex 4 Xcoordinate
    -271.5516357421875,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2660,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -150.7441864013672,       !- Vertex 2 Xcoordinate
    -271.564666748047,        !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -150.7441864013672,       !- Vertex 3 Xcoordinate
    -271.564666748047,        !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -176.6367645263672,       !- Vertex 4 Xcoordinate
    -271.5516357421875,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2666,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    9.359999847412109,        !- Vertex 1 Zcoordinate
    -176.6367645263672,       !- Vertex 2 Xcoordinate
    -271.5516357421875,       !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -150.7441864013672,       !- Vertex 3 Xcoordinate
    -271.564666748047,        !- Vertex 3 Ycoordinate
    4.679999923706054,        !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    9.359999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2665,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -176.6367645263672,       !- Vertex 2 Xcoordinate
    -271.5516357421875,       !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    -150.7441864013672,       !- Vertex 3 Xcoordinate
    -271.564666748047,        !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2664,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -150.7441864013672,       !- Vertex 2 Xcoordinate
    -271.564666748047,        !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -150.7441864013672,       !- Vertex 3 Xcoordinate
    -271.564666748047,        !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -176.6367645263672,       !- Vertex 4 Xcoordinate
    -271.5516357421875,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2663,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -150.7441864013672,       !- Vertex 2 Xcoordinate
    -271.564666748047,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -150.7441864013672,       !- Vertex 3 Xcoordinate
    -271.564666748047,        !- Vertex 3 Ycoordinate
    4.679999923706054,        !- Vertex 3 Zcoordinate
    -176.6367645263672,       !- Vertex 4 Xcoordinate
    -271.5516357421875,       !- Vertex 4 Ycoordinate
    4.679999923706054;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2169,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -100.3303070068359,       !- Vertex 2 Xcoordinate
    -162.317626953125,        !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -116.5847854614258,       !- Vertex 3 Xcoordinate
    -162.3094787597656,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2643,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -176.5828857421875,       !- Vertex 2 Xcoordinate
    -164.3091125488281,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -176.5828857421875,       !- Vertex 3 Xcoordinate
    -164.3091125488281,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -176.6367645263672,       !- Vertex 4 Xcoordinate
    -271.5516357421875,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2644,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.5828857421875,       !- Vertex 1 Xcoordinate
    -164.3091125488281,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -176.6367645263672,       !- Vertex 2 Xcoordinate
    -271.5516357421875,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -176.6367645263672,       !- Vertex 3 Xcoordinate
    -271.5516357421875,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -176.5828857421875,       !- Vertex 4 Xcoordinate
    -164.3091125488281,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2645,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.5828857421875,       !- Vertex 1 Xcoordinate
    -164.3091125488281,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -176.5828857421875,       !- Vertex 2 Xcoordinate
    -164.3091125488281,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -176.6367645263672,       !- Vertex 3 Xcoordinate
    -271.5516357421875,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -176.6367645263672,       !- Vertex 4 Xcoordinate
    -271.5516357421875,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2167,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5847854614258,       !- Vertex 1 Xcoordinate
    -162.3094787597656,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    -116.5847854614258,       !- Vertex 2 Xcoordinate
    -162.3094787597656,       !- Vertex 2 Ycoordinate
    9.359999847412112,        !- Vertex 2 Zcoordinate
    -100.3303070068359,       !- Vertex 3 Xcoordinate
    -162.317626953125,        !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -100.3303070068359,       !- Vertex 4 Xcoordinate
    -162.317626953125,        !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2168,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -116.5847854614258,       !- Vertex 2 Xcoordinate
    -162.3094787597656,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -116.5847854614258,       !- Vertex 3 Xcoordinate
    -162.3094787597656,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -100.3303070068359,       !- Vertex 4 Xcoordinate
    -162.317626953125,        !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2646,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -176.6367645263672,       !- Vertex 2 Xcoordinate
    -271.5516357421875,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -176.5828857421875,       !- Vertex 3 Xcoordinate
    -164.3091125488281,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -176.5828857421875,       !- Vertex 4 Xcoordinate
    -164.3091125488281,       !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2165,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5847854614258,       !- Vertex 1 Xcoordinate
    -162.3094787597656,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -116.5847854614258,       !- Vertex 2 Xcoordinate
    -162.3094787597656,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -100.3303070068359,       !- Vertex 3 Xcoordinate
    -162.317626953125,        !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -100.3303070068359,       !- Vertex 4 Xcoordinate
    -162.317626953125,        !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2647,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.5828857421875,       !- Vertex 1 Xcoordinate
    -164.3091125488281,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -176.6367645263672,       !- Vertex 2 Xcoordinate
    -271.5516357421875,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -176.6367645263672,       !- Vertex 3 Xcoordinate
    -271.5516357421875,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -176.5828857421875,       !- Vertex 4 Xcoordinate
    -164.3091125488281,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2166,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5847854614258,       !- Vertex 1 Xcoordinate
    -162.3094787597656,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    -100.3303070068359,       !- Vertex 2 Xcoordinate
    -162.317626953125,        !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -100.3303070068359,       !- Vertex 3 Xcoordinate
    -162.317626953125,        !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2648,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    9.359999847412109,        !- Vertex 1 Zcoordinate
    -176.5828857421875,       !- Vertex 2 Xcoordinate
    -164.3091125488281,       !- Vertex 2 Ycoordinate
    9.359999847412112,        !- Vertex 2 Zcoordinate
    -176.5828857421875,       !- Vertex 3 Xcoordinate
    -164.3091125488281,       !- Vertex 3 Ycoordinate
    4.679999923706056,        !- Vertex 3 Zcoordinate
    -176.6367645263672,       !- Vertex 4 Xcoordinate
    -271.5516357421875,       !- Vertex 4 Ycoordinate
    4.679999923706054;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2163,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -116.5847854614258,       !- Vertex 2 Xcoordinate
    -162.3094787597656,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    -116.5847854614258,       !- Vertex 3 Xcoordinate
    -162.3094787597656,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -100.3303070068359,       !- Vertex 4 Xcoordinate
    -162.317626953125,        !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2164,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5847854614258,       !- Vertex 1 Xcoordinate
    -162.3094787597656,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -100.3303070068359,       !- Vertex 2 Xcoordinate
    -162.317626953125,        !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -100.3303070068359,       !- Vertex 3 Xcoordinate
    -162.317626953125,        !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2161,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -100.3303070068359,       !- Vertex 2 Xcoordinate
    -162.317626953125,        !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -116.5847854614258,       !- Vertex 3 Xcoordinate
    -162.3094787597656,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2162,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -100.3303070068359,       !- Vertex 2 Xcoordinate
    -162.317626953125,        !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    -116.5847854614258,       !- Vertex 3 Xcoordinate
    -162.3094787597656,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2160,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -100.3303070068359,       !- Vertex 2 Xcoordinate
    -162.317626953125,        !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -116.5847854614258,       !- Vertex 3 Xcoordinate
    -162.3094787597656,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2639,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    9.359999847412109,        !- Vertex 1 Zcoordinate
    -176.6367645263672,       !- Vertex 2 Xcoordinate
    -271.5516357421875,       !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -176.5828857421875,       !- Vertex 3 Xcoordinate
    -164.3091125488281,       !- Vertex 3 Ycoordinate
    14.039999771118161,       !- Vertex 3 Zcoordinate
    -176.5828857421875,       !- Vertex 4 Xcoordinate
    -164.3091125488281,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2640,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -176.5828857421875,       !- Vertex 2 Xcoordinate
    -164.3091125488281,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    -176.5828857421875,       !- Vertex 3 Xcoordinate
    -164.3091125488281,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -176.6367645263672,       !- Vertex 4 Xcoordinate
    -271.5516357421875,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2641,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -176.6367645263672,       !- Vertex 2 Xcoordinate
    -271.5516357421875,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -176.5828857421875,       !- Vertex 3 Xcoordinate
    -164.3091125488281,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -176.5828857421875,       !- Vertex 4 Xcoordinate
    -164.3091125488281,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2642,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.6367645263672,       !- Vertex 1 Xcoordinate
    -271.5516357421875,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -176.6367645263672,       !- Vertex 2 Xcoordinate
    -271.5516357421875,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -176.5828857421875,       !- Vertex 3 Xcoordinate
    -164.3091125488281,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -176.5828857421875,       !- Vertex 4 Xcoordinate
    -164.3091125488281,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2627,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.47599792480469,       !- Vertex 1 Xcoordinate
    -186.4797973632811,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.902984619140625,       !- Vertex 3 Xcoordinate
    -186.4956665039061,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2620,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.47599792480469,       !- Vertex 1 Xcoordinate
    -186.4797973632811,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -3.902984619140625,       !- Vertex 2 Xcoordinate
    -186.4956665039061,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -3.902984619140625,       !- Vertex 3 Xcoordinate
    -186.4956665039061,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -35.47599792480469,       !- Vertex 4 Xcoordinate
    -186.4797973632811,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2619,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.47599792480469,       !- Vertex 1 Xcoordinate
    -186.4797973632811,       !- Vertex 1 Ycoordinate
    9.359999847412109,        !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -3.902984619140625,       !- Vertex 3 Xcoordinate
    -186.4956665039061,       !- Vertex 3 Ycoordinate
    4.679999923706056,        !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2622,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.902984619140625,       !- Vertex 1 Xcoordinate
    -186.4956665039061,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -35.47599792480469,       !- Vertex 3 Xcoordinate
    -186.4797973632811,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2621,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.47599792480469,       !- Vertex 1 Xcoordinate
    -186.4797973632811,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -3.902984619140625,       !- Vertex 3 Xcoordinate
    -186.4956665039061,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2624,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.902984619140625,       !- Vertex 1 Xcoordinate
    -186.4956665039061,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -3.902984619140625,       !- Vertex 2 Xcoordinate
    -186.4956665039061,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -35.47599792480469,       !- Vertex 3 Xcoordinate
    -186.4797973632811,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -35.47599792480469,       !- Vertex 4 Xcoordinate
    -186.4797973632811,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2623,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.902984619140625,       !- Vertex 1 Xcoordinate
    -186.4956665039061,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -35.47599792480469,       !- Vertex 3 Xcoordinate
    -186.4797973632811,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2626,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.902984619140625,       !- Vertex 1 Xcoordinate
    -186.4956665039061,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -35.47599792480469,       !- Vertex 2 Xcoordinate
    -186.4797973632811,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -35.47599792480469,       !- Vertex 3 Xcoordinate
    -186.4797973632811,       !- Vertex 3 Ycoordinate
    14.039999771118163,       !- Vertex 3 Zcoordinate
    -3.902984619140625,       !- Vertex 4 Xcoordinate
    -186.4956665039061,       !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2625,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.902984619140625,       !- Vertex 1 Xcoordinate
    -186.4956665039061,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -3.902984619140625,       !- Vertex 2 Xcoordinate
    -186.4956665039061,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -35.47599792480469,       !- Vertex 3 Xcoordinate
    -186.4797973632811,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -35.47599792480469,       !- Vertex 4 Xcoordinate
    -186.4797973632811,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2489,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5186767578125,        !- Vertex 1 Xcoordinate
    -271.4148864746094,       !- Vertex 1 Ycoordinate
    9.359999847412109,        !- Vertex 1 Zcoordinate
    -61.48812866210938,       !- Vertex 2 Xcoordinate
    -271.4018249511719,       !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    -61.48812866210938,       !- Vertex 3 Xcoordinate
    -271.4018249511719,       !- Vertex 3 Ycoordinate
    4.679999923706054,        !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    4.679999923706054;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2465,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.48812866210938,       !- Vertex 1 Xcoordinate
    -271.4018249511719,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -61.48812866210938,       !- Vertex 4 Xcoordinate
    -271.4018249511719,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2466,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.4454116821289,        !- Vertex 1 Xcoordinate
    -186.3761749267578,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -61.48812866210938,       !- Vertex 3 Xcoordinate
    -271.4018249511719,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -61.48812866210938,       !- Vertex 4 Xcoordinate
    -271.4018249511719,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2464,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.4454116821289,        !- Vertex 1 Xcoordinate
    -186.3761749267578,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -61.48812866210938,       !- Vertex 3 Xcoordinate
    -271.4018249511719,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -61.48812866210938,       !- Vertex 4 Xcoordinate
    -271.4018249511719,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2461,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.48812866210938,       !- Vertex 1 Xcoordinate
    -271.4018249511719,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -61.48812866210938,       !- Vertex 4 Xcoordinate
    -271.4018249511719,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2462,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.48812866210938,       !- Vertex 1 Xcoordinate
    -271.4018249511719,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -61.48812866210938,       !- Vertex 2 Xcoordinate
    -271.4018249511719,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -61.4454116821289,        !- Vertex 4 Xcoordinate
    -186.3761749267578,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2471,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.48812866210938,       !- Vertex 1 Xcoordinate
    -271.4018249511719,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -61.48812866210938,       !- Vertex 4 Xcoordinate
    -271.4018249511719,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2469,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.4454116821289,        !- Vertex 1 Xcoordinate
    -186.3761749267578,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -61.48812866210938,       !- Vertex 2 Xcoordinate
    -271.4018249511719,       !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -61.48812866210938,       !- Vertex 3 Xcoordinate
    -271.4018249511719,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -61.4454116821289,        !- Vertex 4 Xcoordinate
    -186.3761749267578,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2470,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.4454116821289,        !- Vertex 1 Xcoordinate
    -186.3761749267578,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -61.48812866210938,       !- Vertex 3 Xcoordinate
    -271.4018249511719,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -61.48812866210938,       !- Vertex 4 Xcoordinate
    -271.4018249511719,       !- Vertex 4 Ycoordinate
    4.679999923706054;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2467,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.4454116821289,        !- Vertex 1 Xcoordinate
    -186.3761749267578,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    9.359999847412112,        !- Vertex 2 Zcoordinate
    -61.48812866210938,       !- Vertex 3 Xcoordinate
    -271.4018249511719,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -61.48812866210938,       !- Vertex 4 Xcoordinate
    -271.4018249511719,       !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2468,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.48812866210938,       !- Vertex 1 Xcoordinate
    -271.4018249511719,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -61.48812866210938,       !- Vertex 2 Xcoordinate
    -271.4018249511719,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -61.4454116821289,        !- Vertex 4 Xcoordinate
    -186.3761749267578,       !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2447,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.36476135253906,        !- Vertex 1 Xcoordinate
    -164.3892669677734,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    79.31092834472656,        !- Vertex 2 Xcoordinate
    -271.5718383789063,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    79.31092834472656,        !- Vertex 3 Xcoordinate
    -271.5718383789063,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    79.36476135253906,        !- Vertex 4 Xcoordinate
    -164.3892669677734,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2444,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.31092834472656,        !- Vertex 1 Xcoordinate
    -271.5718383789063,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    79.36476135253906,        !- Vertex 2 Xcoordinate
    -164.3892669677734,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    79.36476135253906,        !- Vertex 3 Xcoordinate
    -164.3892669677734,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    79.31092834472656,        !- Vertex 4 Xcoordinate
    -271.5718383789063,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2443,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.31092834472656,        !- Vertex 1 Xcoordinate
    -271.5718383789063,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    79.36476135253906,        !- Vertex 2 Xcoordinate
    -164.3892669677734,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    79.36476135253906,        !- Vertex 3 Xcoordinate
    -164.3892669677734,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    79.31092834472656,        !- Vertex 4 Xcoordinate
    -271.5718383789063,       !- Vertex 4 Ycoordinate
    9.359999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2446,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.36476135253906,        !- Vertex 1 Xcoordinate
    -164.3892669677734,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    79.36476135253906,        !- Vertex 2 Xcoordinate
    -164.3892669677734,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    79.31092834472656,        !- Vertex 3 Xcoordinate
    -271.5718383789063,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    79.31092834472656,        !- Vertex 4 Xcoordinate
    -271.5718383789063,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2445,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.36476135253906,        !- Vertex 1 Xcoordinate
    -164.3892669677734,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    79.31092834472656,        !- Vertex 2 Xcoordinate
    -271.5718383789063,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    79.31092834472656,        !- Vertex 3 Xcoordinate
    -271.5718383789063,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    79.36476135253906,        !- Vertex 4 Xcoordinate
    -164.3892669677734,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2439,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.36476135253906,        !- Vertex 1 Xcoordinate
    -164.3892669677734,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    79.31092834472656,        !- Vertex 2 Xcoordinate
    -271.5718383789063,       !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    79.31092834472656,        !- Vertex 3 Xcoordinate
    -271.5718383789063,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    79.36476135253906,        !- Vertex 4 Xcoordinate
    -164.3892669677734,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2440,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.31092834472656,        !- Vertex 1 Xcoordinate
    -271.5718383789063,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    79.36476135253906,        !- Vertex 2 Xcoordinate
    -164.3892669677734,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    79.36476135253906,        !- Vertex 3 Xcoordinate
    -164.3892669677734,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    79.31092834472656,        !- Vertex 4 Xcoordinate
    -271.5718383789063,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2441,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.31092834472656,        !- Vertex 1 Xcoordinate
    -271.5718383789063,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    79.31092834472656,        !- Vertex 2 Xcoordinate
    -271.5718383789063,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    79.36476135253906,        !- Vertex 3 Xcoordinate
    -164.3892669677734,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    79.36476135253906,        !- Vertex 4 Xcoordinate
    -164.3892669677734,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2442,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.31092834472656,        !- Vertex 1 Xcoordinate
    -271.5718383789063,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    79.31092834472656,        !- Vertex 2 Xcoordinate
    -271.5718383789063,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    79.36476135253906,        !- Vertex 3 Xcoordinate
    -164.3892669677734,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    79.36476135253906,        !- Vertex 4 Xcoordinate
    -164.3892669677734,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2438,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.31092834472656,        !- Vertex 1 Xcoordinate
    -271.5718383789063,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    79.36476135253906,        !- Vertex 2 Xcoordinate
    -164.3892669677734,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    79.36476135253906,        !- Vertex 3 Xcoordinate
    -164.3892669677734,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    79.31092834472656,        !- Vertex 4 Xcoordinate
    -271.5718383789063,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2542,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -93.20552062988283,       !- Vertex 2 Xcoordinate
    -186.3602142333984,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -61.4454116821289,        !- Vertex 4 Xcoordinate
    -186.3761749267578,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W72,           !- Name
    ,                         !- Transmittance Schedule Name
    28,                       !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -116.5847854614258,       !- Vertex 2 Xcoordinate
    -162.3094787597656,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    79.36476135253906,        !- Vertex 4 Xcoordinate
    -164.3892669677734,       !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    79.31092834472656,        !- Vertex 5 Xcoordinate
    -271.5718383789063,       !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    53.67288208007813,        !- Vertex 6 Xcoordinate
    -271.5589599609375,       !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    53.71572875976561,        !- Vertex 7 Xcoordinate
    -186.2889404296875,       !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    21.93055725097656,        !- Vertex 8 Xcoordinate
    -186.272964477539,        !- Vertex 8 Ycoordinate
    0.0,                      !- Vertex 8 Zcoordinate
    21.8876953125,            !- Vertex 9 Xcoordinate
    -271.5858764648437,       !- Vertex 9 Ycoordinate
    0.0,                      !- Vertex 9 Zcoordinate
    -3.945724487304687,       !- Vertex 10 Xcoordinate
    -271.5729064941406,       !- Vertex 10 Ycoordinate
    0.0,                      !- Vertex 10 Zcoordinate
    -3.902984619140625,       !- Vertex 11 Xcoordinate
    -186.4956665039061,       !- Vertex 11 Ycoordinate
    0.0,                      !- Vertex 11 Zcoordinate
    -35.47599792480469,       !- Vertex 12 Xcoordinate
    -186.4797973632811,       !- Vertex 12 Ycoordinate
    0.0,                      !- Vertex 12 Zcoordinate
    -35.5186767578125,        !- Vertex 13 Xcoordinate
    -271.4148864746094,       !- Vertex 13 Ycoordinate
    0.0,                      !- Vertex 13 Zcoordinate
    -61.48812866210938,       !- Vertex 14 Xcoordinate
    -271.4018249511719,       !- Vertex 14 Ycoordinate
    0.0,                      !- Vertex 14 Zcoordinate
    -61.4454116821289,        !- Vertex 15 Xcoordinate
    -186.3761749267578,       !- Vertex 15 Ycoordinate
    0.0,                      !- Vertex 15 Zcoordinate
    -93.20552062988283,       !- Vertex 16 Xcoordinate
    -186.3602142333984,       !- Vertex 16 Ycoordinate
    0.0,                      !- Vertex 16 Zcoordinate
    -93.24832916259763,       !- Vertex 17 Xcoordinate
    -271.57373046875,         !- Vertex 17 Ycoordinate
    0.0,                      !- Vertex 17 Zcoordinate
    -119.2203292846679,       !- Vertex 18 Xcoordinate
    -271.5606994628906,       !- Vertex 18 Ycoordinate
    0.0,                      !- Vertex 18 Zcoordinate
    -119.177490234375,        !- Vertex 19 Xcoordinate
    -186.2920227050781,       !- Vertex 19 Ycoordinate
    0.0,                      !- Vertex 19 Zcoordinate
    -150.7013244628906,       !- Vertex 20 Xcoordinate
    -186.2761840820311,       !- Vertex 20 Ycoordinate
    0.0,                      !- Vertex 20 Zcoordinate
    -150.7441864013672,       !- Vertex 21 Xcoordinate
    -271.564666748047,        !- Vertex 21 Ycoordinate
    0.0,                      !- Vertex 21 Zcoordinate
    -176.6367645263672,       !- Vertex 22 Xcoordinate
    -271.5516357421875,       !- Vertex 22 Ycoordinate
    0.0,                      !- Vertex 22 Zcoordinate
    -176.5828857421875,       !- Vertex 23 Xcoordinate
    -164.3091125488281,       !- Vertex 23 Ycoordinate
    0.0,                      !- Vertex 23 Zcoordinate
    -153.3072204589843,       !- Vertex 24 Xcoordinate
    -164.32080078125,         !- Vertex 24 Ycoordinate
    0.0,                      !- Vertex 24 Zcoordinate
    -153.3062286376953,       !- Vertex 25 Xcoordinate
    -162.3366088867187,       !- Vertex 25 Ycoordinate
    0.0,                      !- Vertex 25 Zcoordinate
    -169.4917755126953,       !- Vertex 26 Xcoordinate
    -162.3284912109375,       !- Vertex 26 Ycoordinate
    0.0,                      !- Vertex 26 Zcoordinate
    -169.4723052978515,       !- Vertex 27 Xcoordinate
    -123.5774688720703,       !- Vertex 27 Ycoordinate
    0.0,                      !- Vertex 27 Zcoordinate
    -100.3108596801758,       !- Vertex 28 Xcoordinate
    -123.6122283935547,       !- Vertex 28 Ycoordinate
    0.0;                      !- Vertex 28 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2541,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -93.20552062988283,       !- Vertex 4 Xcoordinate
    -186.3602142333984,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2540,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -93.20552062988283,       !- Vertex 4 Xcoordinate
    -186.3602142333984,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2539,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -93.20552062988283,       !- Vertex 4 Xcoordinate
    -186.3602142333984,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2543,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.4454116821289,        !- Vertex 1 Xcoordinate
    -186.3761749267578,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -93.20552062988283,       !- Vertex 3 Xcoordinate
    -186.3602142333984,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -93.20552062988283,       !- Vertex 4 Xcoordinate
    -186.3602142333984,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2534,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -93.20552062988283,       !- Vertex 4 Xcoordinate
    -186.3602142333984,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2537,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -93.20552062988283,       !- Vertex 2 Xcoordinate
    -186.3602142333984,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -61.4454116821289,        !- Vertex 4 Xcoordinate
    -186.3761749267578,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2538,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -61.4454116821289,        !- Vertex 2 Xcoordinate
    -186.3761749267578,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    -93.20552062988283,       !- Vertex 4 Xcoordinate
    -186.3602142333984,       !- Vertex 4 Ycoordinate
    9.359999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2535,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.4454116821289,        !- Vertex 1 Xcoordinate
    -186.3761749267578,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -93.20552062988283,       !- Vertex 2 Xcoordinate
    -186.3602142333984,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -93.20552062988283,       !- Vertex 3 Xcoordinate
    -186.3602142333984,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -61.4454116821289,        !- Vertex 4 Xcoordinate
    -186.3761749267578,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2536,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -93.20552062988283,       !- Vertex 2 Xcoordinate
    -186.3602142333984,       !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    -61.4454116821289,        !- Vertex 3 Xcoordinate
    -186.3761749267578,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    -61.4454116821289,        !- Vertex 4 Xcoordinate
    -186.3761749267578,       !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2514,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -93.20552062988283,       !- Vertex 2 Xcoordinate
    -186.3602142333984,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -93.24832916259763,       !- Vertex 4 Xcoordinate
    -271.57373046875,         !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2513,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.24832916259763,       !- Vertex 1 Xcoordinate
    -271.57373046875,         !- Vertex 1 Ycoordinate
    9.359999847412112,        !- Vertex 1 Zcoordinate
    -93.20552062988283,       !- Vertex 2 Xcoordinate
    -186.3602142333984,       !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    -93.20552062988283,       !- Vertex 3 Xcoordinate
    -186.3602142333984,       !- Vertex 3 Ycoordinate
    14.039999771118163,       !- Vertex 3 Zcoordinate
    -93.24832916259763,       !- Vertex 4 Xcoordinate
    -271.57373046875,         !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2516,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -93.20552062988283,       !- Vertex 4 Xcoordinate
    -186.3602142333984,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2515,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -93.20552062988283,       !- Vertex 4 Xcoordinate
    -186.3602142333984,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2518,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.24832916259763,       !- Vertex 1 Xcoordinate
    -271.57373046875,         !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -93.20552062988283,       !- Vertex 3 Xcoordinate
    -186.3602142333984,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -93.20552062988283,       !- Vertex 4 Xcoordinate
    -186.3602142333984,       !- Vertex 4 Ycoordinate
    4.679999923706054;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2517,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -93.20552062988283,       !- Vertex 4 Xcoordinate
    -186.3602142333984,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2520,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -93.20552062988283,       !- Vertex 2 Xcoordinate
    -186.3602142333984,       !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    -93.24832916259763,       !- Vertex 4 Xcoordinate
    -271.57373046875,         !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2519,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.24832916259763,       !- Vertex 1 Xcoordinate
    -271.57373046875,         !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -93.20552062988283,       !- Vertex 3 Xcoordinate
    -186.3602142333984,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -93.20552062988283,       !- Vertex 4 Xcoordinate
    -186.3602142333984,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2522,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -93.20552062988283,       !- Vertex 2 Xcoordinate
    -186.3602142333984,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -93.24832916259763,       !- Vertex 4 Xcoordinate
    -271.57373046875,         !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2521,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.20552062988283,       !- Vertex 1 Xcoordinate
    -186.3602142333984,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -93.20552062988283,       !- Vertex 4 Xcoordinate
    -186.3602142333984,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2491,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.48812866210938,       !- Vertex 1 Xcoordinate
    -271.4018249511719,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -61.48812866210938,       !- Vertex 2 Xcoordinate
    -271.4018249511719,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -35.5186767578125,        !- Vertex 3 Xcoordinate
    -271.4148864746094,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2492,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5186767578125,        !- Vertex 1 Xcoordinate
    -271.4148864746094,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -61.48812866210938,       !- Vertex 2 Xcoordinate
    -271.4018249511719,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -61.48812866210938,       !- Vertex 3 Xcoordinate
    -271.4018249511719,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2493,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.48812866210938,       !- Vertex 1 Xcoordinate
    -271.4018249511719,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -61.48812866210938,       !- Vertex 2 Xcoordinate
    -271.4018249511719,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -35.5186767578125,        !- Vertex 3 Xcoordinate
    -271.4148864746094,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2494,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5186767578125,        !- Vertex 1 Xcoordinate
    -271.4148864746094,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -61.48812866210938,       !- Vertex 2 Xcoordinate
    -271.4018249511719,       !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -61.48812866210938,       !- Vertex 3 Xcoordinate
    -271.4018249511719,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2495,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5186767578125,        !- Vertex 1 Xcoordinate
    -271.4148864746094,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -35.5186767578125,        !- Vertex 2 Xcoordinate
    -271.4148864746094,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -61.48812866210938,       !- Vertex 3 Xcoordinate
    -271.4018249511719,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -61.48812866210938,       !- Vertex 4 Xcoordinate
    -271.4018249511719,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2496,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.48812866210938,       !- Vertex 1 Xcoordinate
    -271.4018249511719,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -61.48812866210938,       !- Vertex 2 Xcoordinate
    -271.4018249511719,       !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    -35.5186767578125,        !- Vertex 3 Xcoordinate
    -271.4148864746094,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2497,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.48812866210938,       !- Vertex 1 Xcoordinate
    -271.4018249511719,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -61.48812866210938,       !- Vertex 2 Xcoordinate
    -271.4018249511719,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -35.5186767578125,        !- Vertex 3 Xcoordinate
    -271.4148864746094,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2498,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -35.5186767578125,        !- Vertex 1 Xcoordinate
    -271.4148864746094,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -35.5186767578125,        !- Vertex 2 Xcoordinate
    -271.4148864746094,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -61.48812866210938,       !- Vertex 3 Xcoordinate
    -271.4018249511719,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -61.48812866210938,       !- Vertex 4 Xcoordinate
    -271.4018249511719,       !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2499,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -61.48812866210938,       !- Vertex 1 Xcoordinate
    -271.4018249511719,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -61.48812866210938,       !- Vertex 2 Xcoordinate
    -271.4018249511719,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -35.5186767578125,        !- Vertex 3 Xcoordinate
    -271.4148864746094,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -35.5186767578125,        !- Vertex 4 Xcoordinate
    -271.4148864746094,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2309,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.67288208007813,        !- Vertex 1 Xcoordinate
    -271.5589599609375,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    53.67288208007813,        !- Vertex 2 Xcoordinate
    -271.5589599609375,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    79.31092834472656,        !- Vertex 3 Xcoordinate
    -271.5718383789063,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    79.31092834472656,        !- Vertex 4 Xcoordinate
    -271.5718383789063,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2308,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.31092834472656,        !- Vertex 1 Xcoordinate
    -271.5718383789063,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    53.67288208007813,        !- Vertex 2 Xcoordinate
    -271.5589599609375,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    53.67288208007813,        !- Vertex 3 Xcoordinate
    -271.5589599609375,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    79.31092834472656,        !- Vertex 4 Xcoordinate
    -271.5718383789063,       !- Vertex 4 Ycoordinate
    9.359999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2307,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.31092834472656,        !- Vertex 1 Xcoordinate
    -271.5718383789063,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    79.31092834472656,        !- Vertex 2 Xcoordinate
    -271.5718383789063,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    53.67288208007813,        !- Vertex 3 Xcoordinate
    -271.5589599609375,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    53.67288208007813,        !- Vertex 4 Xcoordinate
    -271.5589599609375,       !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2314,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.67288208007813,        !- Vertex 1 Xcoordinate
    -271.5589599609375,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    79.31092834472656,        !- Vertex 2 Xcoordinate
    -271.5718383789063,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    79.31092834472656,        !- Vertex 3 Xcoordinate
    -271.5718383789063,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    53.67288208007813,        !- Vertex 4 Xcoordinate
    -271.5589599609375,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2313,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.31092834472656,        !- Vertex 1 Xcoordinate
    -271.5718383789063,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    79.31092834472656,        !- Vertex 2 Xcoordinate
    -271.5718383789063,       !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    53.67288208007813,        !- Vertex 3 Xcoordinate
    -271.5589599609375,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    53.67288208007813,        !- Vertex 4 Xcoordinate
    -271.5589599609375,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2312,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.67288208007813,        !- Vertex 1 Xcoordinate
    -271.5589599609375,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    79.31092834472656,        !- Vertex 2 Xcoordinate
    -271.5718383789063,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    79.31092834472656,        !- Vertex 3 Xcoordinate
    -271.5718383789063,       !- Vertex 3 Ycoordinate
    4.679999923706054,        !- Vertex 3 Zcoordinate
    53.67288208007813,        !- Vertex 4 Xcoordinate
    -271.5589599609375,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2311,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.31092834472656,        !- Vertex 1 Xcoordinate
    -271.5718383789063,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    79.31092834472656,        !- Vertex 2 Xcoordinate
    -271.5718383789063,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    53.67288208007813,        !- Vertex 3 Xcoordinate
    -271.5589599609375,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    53.67288208007813,        !- Vertex 4 Xcoordinate
    -271.5589599609375,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2306,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.31092834472656,        !- Vertex 1 Xcoordinate
    -271.5718383789063,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    53.67288208007813,        !- Vertex 2 Xcoordinate
    -271.5589599609375,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    53.67288208007813,        !- Vertex 3 Xcoordinate
    -271.5589599609375,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    79.31092834472656,        !- Vertex 4 Xcoordinate
    -271.5718383789063,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2305,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.31092834472656,        !- Vertex 1 Xcoordinate
    -271.5718383789063,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    79.31092834472656,        !- Vertex 2 Xcoordinate
    -271.5718383789063,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    53.67288208007813,        !- Vertex 3 Xcoordinate
    -271.5589599609375,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    53.67288208007813,        !- Vertex 4 Xcoordinate
    -271.5589599609375,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2304,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.67288208007813,        !- Vertex 1 Xcoordinate
    -271.5589599609375,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    53.67288208007813,        !- Vertex 2 Xcoordinate
    -271.5589599609375,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    79.31092834472656,        !- Vertex 3 Xcoordinate
    -271.5718383789063,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    79.31092834472656,        !- Vertex 4 Xcoordinate
    -271.5718383789063,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2342,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.71572875976561,        !- Vertex 1 Xcoordinate
    -186.2889404296875,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    53.67288208007813,        !- Vertex 2 Xcoordinate
    -271.5589599609375,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    53.67288208007813,        !- Vertex 3 Xcoordinate
    -271.5589599609375,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    53.71572875976561,        !- Vertex 4 Xcoordinate
    -186.2889404296875,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2341,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.67288208007813,        !- Vertex 1 Xcoordinate
    -271.5589599609375,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    53.71572875976561,        !- Vertex 2 Xcoordinate
    -186.2889404296875,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    53.71572875976561,        !- Vertex 3 Xcoordinate
    -186.2889404296875,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    53.67288208007813,        !- Vertex 4 Xcoordinate
    -271.5589599609375,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2343,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.67288208007813,        !- Vertex 1 Xcoordinate
    -271.5589599609375,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    53.71572875976561,        !- Vertex 2 Xcoordinate
    -186.2889404296875,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    53.71572875976561,        !- Vertex 3 Xcoordinate
    -186.2889404296875,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    53.67288208007813,        !- Vertex 4 Xcoordinate
    -271.5589599609375,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2332,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.71572875976561,        !- Vertex 1 Xcoordinate
    -186.2889404296875,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    53.67288208007813,        !- Vertex 2 Xcoordinate
    -271.5589599609375,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    53.67288208007813,        !- Vertex 3 Xcoordinate
    -271.5589599609375,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    53.71572875976561,        !- Vertex 4 Xcoordinate
    -186.2889404296875,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2334,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.71572875976561,        !- Vertex 1 Xcoordinate
    -186.2889404296875,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    53.71572875976561,        !- Vertex 2 Xcoordinate
    -186.2889404296875,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    53.67288208007813,        !- Vertex 3 Xcoordinate
    -271.5589599609375,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    53.67288208007813,        !- Vertex 4 Xcoordinate
    -271.5589599609375,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2333,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.71572875976561,        !- Vertex 1 Xcoordinate
    -186.2889404296875,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    53.67288208007813,        !- Vertex 2 Xcoordinate
    -271.5589599609375,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    53.67288208007813,        !- Vertex 3 Xcoordinate
    -271.5589599609375,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    53.71572875976561,        !- Vertex 4 Xcoordinate
    -186.2889404296875,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2336,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.67288208007813,        !- Vertex 1 Xcoordinate
    -271.5589599609375,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    53.71572875976561,        !- Vertex 2 Xcoordinate
    -186.2889404296875,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    53.71572875976561,        !- Vertex 3 Xcoordinate
    -186.2889404296875,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    53.67288208007813,        !- Vertex 4 Xcoordinate
    -271.5589599609375,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2335,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.67288208007813,        !- Vertex 1 Xcoordinate
    -271.5589599609375,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    53.67288208007813,        !- Vertex 2 Xcoordinate
    -271.5589599609375,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    53.71572875976561,        !- Vertex 3 Xcoordinate
    -186.2889404296875,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    53.71572875976561,        !- Vertex 4 Xcoordinate
    -186.2889404296875,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2338,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.67288208007813,        !- Vertex 1 Xcoordinate
    -271.5589599609375,       !- Vertex 1 Ycoordinate
    9.359999847412112,        !- Vertex 1 Zcoordinate
    53.67288208007813,        !- Vertex 2 Xcoordinate
    -271.5589599609375,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    53.71572875976561,        !- Vertex 3 Xcoordinate
    -186.2889404296875,       !- Vertex 3 Ycoordinate
    14.039999771118161,       !- Vertex 3 Zcoordinate
    53.71572875976561,        !- Vertex 4 Xcoordinate
    -186.2889404296875,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2337,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.71572875976561,        !- Vertex 1 Xcoordinate
    -186.2889404296875,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    53.67288208007813,        !- Vertex 2 Xcoordinate
    -271.5589599609375,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    53.67288208007813,        !- Vertex 3 Xcoordinate
    -271.5589599609375,       !- Vertex 3 Ycoordinate
    4.679999923706056,        !- Vertex 3 Zcoordinate
    53.71572875976561,        !- Vertex 4 Xcoordinate
    -186.2889404296875,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2355,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.93055725097656,        !- Vertex 1 Xcoordinate
    -186.272964477539,        !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    21.93055725097656,        !- Vertex 2 Xcoordinate
    -186.272964477539,        !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    53.71572875976561,        !- Vertex 3 Xcoordinate
    -186.2889404296875,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    53.71572875976561,        !- Vertex 4 Xcoordinate
    -186.2889404296875,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2356,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.71572875976561,        !- Vertex 1 Xcoordinate
    -186.2889404296875,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    53.71572875976561,        !- Vertex 2 Xcoordinate
    -186.2889404296875,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    21.93055725097656,        !- Vertex 3 Xcoordinate
    -186.272964477539,        !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    21.93055725097656,        !- Vertex 4 Xcoordinate
    -186.272964477539,        !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2357,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.71572875976561,        !- Vertex 1 Xcoordinate
    -186.2889404296875,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    53.71572875976561,        !- Vertex 2 Xcoordinate
    -186.2889404296875,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    21.93055725097656,        !- Vertex 3 Xcoordinate
    -186.272964477539,        !- Vertex 3 Ycoordinate
    4.679999923706056,        !- Vertex 3 Zcoordinate
    21.93055725097656,        !- Vertex 4 Xcoordinate
    -186.272964477539,        !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2360,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.93055725097656,        !- Vertex 1 Xcoordinate
    -186.272964477539,        !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    21.93055725097656,        !- Vertex 2 Xcoordinate
    -186.272964477539,        !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    53.71572875976561,        !- Vertex 3 Xcoordinate
    -186.2889404296875,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    53.71572875976561,        !- Vertex 4 Xcoordinate
    -186.2889404296875,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2361,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.71572875976561,        !- Vertex 1 Xcoordinate
    -186.2889404296875,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    53.71572875976561,        !- Vertex 2 Xcoordinate
    -186.2889404296875,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    21.93055725097656,        !- Vertex 3 Xcoordinate
    -186.272964477539,        !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    21.93055725097656,        !- Vertex 4 Xcoordinate
    -186.272964477539,        !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2362,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.93055725097656,        !- Vertex 1 Xcoordinate
    -186.272964477539,        !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    53.71572875976561,        !- Vertex 2 Xcoordinate
    -186.2889404296875,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    53.71572875976561,        !- Vertex 3 Xcoordinate
    -186.2889404296875,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    21.93055725097656,        !- Vertex 4 Xcoordinate
    -186.272964477539,        !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2366,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.93055725097656,        !- Vertex 1 Xcoordinate
    -186.272964477539,        !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    53.71572875976561,        !- Vertex 2 Xcoordinate
    -186.2889404296875,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    53.71572875976561,        !- Vertex 3 Xcoordinate
    -186.2889404296875,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    21.93055725097656,        !- Vertex 4 Xcoordinate
    -186.272964477539,        !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2365,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.93055725097656,        !- Vertex 1 Xcoordinate
    -186.272964477539,        !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    53.71572875976561,        !- Vertex 2 Xcoordinate
    -186.2889404296875,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    53.71572875976561,        !- Vertex 3 Xcoordinate
    -186.2889404296875,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    21.93055725097656,        !- Vertex 4 Xcoordinate
    -186.272964477539,        !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2364,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.93055725097656,        !- Vertex 1 Xcoordinate
    -186.272964477539,        !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    53.71572875976561,        !- Vertex 2 Xcoordinate
    -186.2889404296875,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    53.71572875976561,        !- Vertex 3 Xcoordinate
    -186.2889404296875,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    21.93055725097656,        !- Vertex 4 Xcoordinate
    -186.272964477539,        !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2363,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    53.71572875976561,        !- Vertex 1 Xcoordinate
    -186.2889404296875,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    21.93055725097656,        !- Vertex 2 Xcoordinate
    -186.272964477539,        !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    21.93055725097656,        !- Vertex 3 Xcoordinate
    -186.272964477539,        !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    53.71572875976561,        !- Vertex 4 Xcoordinate
    -186.2889404296875,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2389,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8876953125,            !- Vertex 1 Xcoordinate
    -271.5858764648437,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    21.93055725097656,        !- Vertex 2 Xcoordinate
    -186.272964477539,        !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    21.93055725097656,        !- Vertex 3 Xcoordinate
    -186.272964477539,        !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    21.8876953125,            !- Vertex 4 Xcoordinate
    -271.5858764648437,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2387,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.93055725097656,        !- Vertex 1 Xcoordinate
    -186.272964477539,        !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    21.93055725097656,        !- Vertex 2 Xcoordinate
    -186.272964477539,        !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    21.8876953125,            !- Vertex 3 Xcoordinate
    -271.5858764648437,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    21.8876953125,            !- Vertex 4 Xcoordinate
    -271.5858764648437,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2388,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8876953125,            !- Vertex 1 Xcoordinate
    -271.5858764648437,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    21.8876953125,            !- Vertex 2 Xcoordinate
    -271.5858764648437,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    21.93055725097656,        !- Vertex 3 Xcoordinate
    -186.272964477539,        !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    21.93055725097656,        !- Vertex 4 Xcoordinate
    -186.272964477539,        !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2385,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.93055725097656,        !- Vertex 1 Xcoordinate
    -186.272964477539,        !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    21.8876953125,            !- Vertex 2 Xcoordinate
    -271.5858764648437,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    21.8876953125,            !- Vertex 3 Xcoordinate
    -271.5858764648437,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    21.93055725097656,        !- Vertex 4 Xcoordinate
    -186.272964477539,        !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2386,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.93055725097656,        !- Vertex 1 Xcoordinate
    -186.272964477539,        !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    21.93055725097656,        !- Vertex 2 Xcoordinate
    -186.272964477539,        !- Vertex 2 Ycoordinate
    9.359999847412112,        !- Vertex 2 Zcoordinate
    21.8876953125,            !- Vertex 3 Xcoordinate
    -271.5858764648437,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    21.8876953125,            !- Vertex 4 Xcoordinate
    -271.5858764648437,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2383,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.93055725097656,        !- Vertex 1 Xcoordinate
    -186.272964477539,        !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    21.8876953125,            !- Vertex 2 Xcoordinate
    -271.5858764648437,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    21.8876953125,            !- Vertex 3 Xcoordinate
    -271.5858764648437,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    21.93055725097656,        !- Vertex 4 Xcoordinate
    -186.272964477539,        !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2384,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8876953125,            !- Vertex 1 Xcoordinate
    -271.5858764648437,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    21.93055725097656,        !- Vertex 2 Xcoordinate
    -186.272964477539,        !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    21.93055725097656,        !- Vertex 3 Xcoordinate
    -186.272964477539,        !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    21.8876953125,            !- Vertex 4 Xcoordinate
    -271.5858764648437,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2381,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.8876953125,            !- Vertex 1 Xcoordinate
    -271.5858764648437,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    21.93055725097656,        !- Vertex 2 Xcoordinate
    -186.272964477539,        !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    21.93055725097656,        !- Vertex 3 Xcoordinate
    -186.272964477539,        !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    21.8876953125,            !- Vertex 4 Xcoordinate
    -271.5858764648437,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2382,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.93055725097656,        !- Vertex 1 Xcoordinate
    -186.272964477539,        !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    21.93055725097656,        !- Vertex 2 Xcoordinate
    -186.272964477539,        !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    21.8876953125,            !- Vertex 3 Xcoordinate
    -271.5858764648437,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    21.8876953125,            !- Vertex 4 Xcoordinate
    -271.5858764648437,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2380,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21.93055725097656,        !- Vertex 1 Xcoordinate
    -186.272964477539,        !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    21.8876953125,            !- Vertex 2 Xcoordinate
    -271.5858764648437,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    21.8876953125,            !- Vertex 3 Xcoordinate
    -271.5858764648437,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    21.93055725097656,        !- Vertex 4 Xcoordinate
    -186.272964477539,        !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2409,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.36476135253906,        !- Vertex 1 Xcoordinate
    -164.3892669677734,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -116.5857849121094,       !- Vertex 2 Xcoordinate
    -164.2908172607422,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    79.36476135253906,        !- Vertex 4 Xcoordinate
    -164.3892669677734,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2403,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.36476135253906,        !- Vertex 1 Xcoordinate
    -164.3892669677734,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -116.5857849121094,       !- Vertex 2 Xcoordinate
    -164.2908172607422,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    79.36476135253906,        !- Vertex 4 Xcoordinate
    -164.3892669677734,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2406,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.36476135253906,        !- Vertex 1 Xcoordinate
    -164.3892669677734,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    79.36476135253906,        !- Vertex 2 Xcoordinate
    -164.3892669677734,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -116.5857849121094,       !- Vertex 4 Xcoordinate
    -164.2908172607422,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2405,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.36476135253906,        !- Vertex 1 Xcoordinate
    -164.3892669677734,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    79.36476135253906,        !- Vertex 2 Xcoordinate
    -164.3892669677734,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -116.5857849121094,       !- Vertex 4 Xcoordinate
    -164.2908172607422,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2402,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5857849121094,       !- Vertex 1 Xcoordinate
    -164.2908172607422,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    79.36476135253906,        !- Vertex 2 Xcoordinate
    -164.3892669677734,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    79.36476135253906,        !- Vertex 3 Xcoordinate
    -164.3892669677734,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    -116.5857849121094,       !- Vertex 4 Xcoordinate
    -164.2908172607422,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2420,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.36476135253906,        !- Vertex 1 Xcoordinate
    -164.3892669677734,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    79.36476135253906,        !- Vertex 2 Xcoordinate
    -164.3892669677734,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -116.5857849121094,       !- Vertex 4 Xcoordinate
    -164.2908172607422,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2416,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.36476135253906,        !- Vertex 1 Xcoordinate
    -164.3892669677734,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -116.5857849121094,       !- Vertex 2 Xcoordinate
    -164.2908172607422,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    79.36476135253906,        !- Vertex 4 Xcoordinate
    -164.3892669677734,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2418,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.36476135253906,        !- Vertex 1 Xcoordinate
    -164.3892669677734,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    79.36476135253906,        !- Vertex 2 Xcoordinate
    -164.3892669677734,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    14.039999771118161,       !- Vertex 3 Zcoordinate
    -116.5857849121094,       !- Vertex 4 Xcoordinate
    -164.2908172607422,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2411,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5857849121094,       !- Vertex 1 Xcoordinate
    -164.2908172607422,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -116.5857849121094,       !- Vertex 2 Xcoordinate
    -164.2908172607422,       !- Vertex 2 Ycoordinate
    9.359999847412112,        !- Vertex 2 Zcoordinate
    79.36476135253906,        !- Vertex 3 Xcoordinate
    -164.3892669677734,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    79.36476135253906,        !- Vertex 4 Xcoordinate
    -164.3892669677734,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2413,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    79.36476135253906,        !- Vertex 1 Xcoordinate
    -164.3892669677734,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -116.5857849121094,       !- Vertex 2 Xcoordinate
    -164.2908172607422,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    4.679999923706056,        !- Vertex 3 Zcoordinate
    79.36476135253906,        !- Vertex 4 Xcoordinate
    -164.3892669677734,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2727,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -119.177490234375,        !- Vertex 2 Xcoordinate
    -186.2920227050781,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -119.177490234375,        !- Vertex 3 Xcoordinate
    -186.2920227050781,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -119.2203292846679,       !- Vertex 4 Xcoordinate
    -271.5606994628906,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2181,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5847854614258,       !- Vertex 1 Xcoordinate
    -162.3094787597656,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    -116.5857849121094,       !- Vertex 2 Xcoordinate
    -164.2908172607422,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2182,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5847854614258,       !- Vertex 1 Xcoordinate
    -162.3094787597656,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -116.5847854614258,       !- Vertex 2 Xcoordinate
    -162.3094787597656,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -116.5857849121094,       !- Vertex 4 Xcoordinate
    -164.2908172607422,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2728,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -119.177490234375,        !- Vertex 2 Xcoordinate
    -186.2920227050781,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    -119.177490234375,        !- Vertex 3 Xcoordinate
    -186.2920227050781,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -119.2203292846679,       !- Vertex 4 Xcoordinate
    -271.5606994628906,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2729,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -119.2203292846679,       !- Vertex 2 Xcoordinate
    -271.5606994628906,       !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    -119.177490234375,        !- Vertex 3 Xcoordinate
    -186.2920227050781,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    -119.177490234375,        !- Vertex 4 Xcoordinate
    -186.2920227050781,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2730,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.177490234375,        !- Vertex 1 Xcoordinate
    -186.2920227050781,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -119.2203292846679,       !- Vertex 2 Xcoordinate
    -271.5606994628906,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -119.2203292846679,       !- Vertex 3 Xcoordinate
    -271.5606994628906,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -119.177490234375,        !- Vertex 4 Xcoordinate
    -186.2920227050781,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2185,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5847854614258,       !- Vertex 1 Xcoordinate
    -162.3094787597656,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -116.5857849121094,       !- Vertex 2 Xcoordinate
    -164.2908172607422,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2723,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -119.177490234375,        !- Vertex 2 Xcoordinate
    -186.2920227050781,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -119.177490234375,        !- Vertex 3 Xcoordinate
    -186.2920227050781,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -119.2203292846679,       !- Vertex 4 Xcoordinate
    -271.5606994628906,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2724,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -119.177490234375,        !- Vertex 2 Xcoordinate
    -186.2920227050781,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    -119.177490234375,        !- Vertex 3 Xcoordinate
    -186.2920227050781,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    -119.2203292846679,       !- Vertex 4 Xcoordinate
    -271.5606994628906,       !- Vertex 4 Ycoordinate
    9.359999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2186,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5857849121094,       !- Vertex 1 Xcoordinate
    -164.2908172607422,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -116.5857849121094,       !- Vertex 2 Xcoordinate
    -164.2908172607422,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -116.5847854614258,       !- Vertex 3 Xcoordinate
    -162.3094787597656,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2725,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -119.2203292846679,       !- Vertex 2 Xcoordinate
    -271.5606994628906,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -119.177490234375,        !- Vertex 3 Xcoordinate
    -186.2920227050781,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -119.177490234375,        !- Vertex 4 Xcoordinate
    -186.2920227050781,       !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2183,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5847854614258,       !- Vertex 1 Xcoordinate
    -162.3094787597656,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -116.5847854614258,       !- Vertex 2 Xcoordinate
    -162.3094787597656,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -116.5857849121094,       !- Vertex 4 Xcoordinate
    -164.2908172607422,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2726,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -119.2203292846679,       !- Vertex 2 Xcoordinate
    -271.5606994628906,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -119.177490234375,        !- Vertex 3 Xcoordinate
    -186.2920227050781,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -119.177490234375,        !- Vertex 4 Xcoordinate
    -186.2920227050781,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2184,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5857849121094,       !- Vertex 1 Xcoordinate
    -164.2908172607422,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -116.5857849121094,       !- Vertex 2 Xcoordinate
    -164.2908172607422,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    -116.5847854614258,       !- Vertex 3 Xcoordinate
    -162.3094787597656,       !- Vertex 3 Ycoordinate
    14.039999771118161,       !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2190,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5857849121094,       !- Vertex 1 Xcoordinate
    -164.2908172607422,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -116.5857849121094,       !- Vertex 2 Xcoordinate
    -164.2908172607422,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -116.5847854614258,       !- Vertex 3 Xcoordinate
    -162.3094787597656,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2189,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5847854614258,       !- Vertex 1 Xcoordinate
    -162.3094787597656,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -116.5857849121094,       !- Vertex 2 Xcoordinate
    -164.2908172607422,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2188,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5847854614258,       !- Vertex 1 Xcoordinate
    -162.3094787597656,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -116.5857849121094,       !- Vertex 2 Xcoordinate
    -164.2908172607422,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -116.5857849121094,       !- Vertex 3 Xcoordinate
    -164.2908172607422,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -116.5847854614258,       !- Vertex 4 Xcoordinate
    -162.3094787597656,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2187,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -116.5857849121094,       !- Vertex 1 Xcoordinate
    -164.2908172607422,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -116.5847854614258,       !- Vertex 2 Xcoordinate
    -162.3094787597656,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    -116.5847854614258,       !- Vertex 3 Xcoordinate
    -162.3094787597656,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    -116.5857849121094,       !- Vertex 4 Xcoordinate
    -164.2908172607422,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2732,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.177490234375,        !- Vertex 1 Xcoordinate
    -186.2920227050781,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -119.177490234375,        !- Vertex 2 Xcoordinate
    -186.2920227050781,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -119.2203292846679,       !- Vertex 3 Xcoordinate
    -271.5606994628906,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -119.2203292846679,       !- Vertex 4 Xcoordinate
    -271.5606994628906,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2731,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.177490234375,        !- Vertex 1 Xcoordinate
    -186.2920227050781,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -119.2203292846679,       !- Vertex 2 Xcoordinate
    -271.5606994628906,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -119.2203292846679,       !- Vertex 3 Xcoordinate
    -271.5606994628906,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -119.177490234375,        !- Vertex 4 Xcoordinate
    -186.2920227050781,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2744,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -119.2203292846679,       !- Vertex 2 Xcoordinate
    -271.5606994628906,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -93.24832916259763,       !- Vertex 4 Xcoordinate
    -271.57373046875,         !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2746,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.24832916259763,       !- Vertex 1 Xcoordinate
    -271.57373046875,         !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -119.2203292846679,       !- Vertex 3 Xcoordinate
    -271.5606994628906,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -119.2203292846679,       !- Vertex 4 Xcoordinate
    -271.5606994628906,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2745,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    4.679999923706056,        !- Vertex 3 Zcoordinate
    -119.2203292846679,       !- Vertex 4 Xcoordinate
    -271.5606994628906,       !- Vertex 4 Ycoordinate
    4.679999923706054;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2202,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3108596801758,       !- Vertex 1 Xcoordinate
    -123.6122283935547,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -100.3108596801758,       !- Vertex 2 Xcoordinate
    -123.6122283935547,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    14.039999771118163,       !- Vertex 3 Zcoordinate
    -169.4723052978515,       !- Vertex 4 Xcoordinate
    -123.5774688720703,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2203,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3108596801758,       !- Vertex 1 Xcoordinate
    -123.6122283935547,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -169.4723052978515,       !- Vertex 2 Xcoordinate
    -123.5774688720703,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -100.3108596801758,       !- Vertex 4 Xcoordinate
    -123.6122283935547,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2689,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -153.3072204589843,       !- Vertex 2 Xcoordinate
    -164.32080078125,         !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -153.3062286376953,       !- Vertex 4 Xcoordinate
    -162.3366088867187,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2690,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -153.3062286376953,       !- Vertex 2 Xcoordinate
    -162.3366088867187,       !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -153.3072204589843,       !- Vertex 4 Xcoordinate
    -164.32080078125,         !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2204,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3108596801758,       !- Vertex 1 Xcoordinate
    -123.6122283935547,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -100.3108596801758,       !- Vertex 2 Xcoordinate
    -123.6122283935547,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -169.4723052978515,       !- Vertex 4 Xcoordinate
    -123.5774688720703,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2205,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4723052978515,       !- Vertex 1 Xcoordinate
    -123.5774688720703,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -169.4723052978515,       !- Vertex 2 Xcoordinate
    -123.5774688720703,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -100.3108596801758,       !- Vertex 3 Xcoordinate
    -123.6122283935547,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -100.3108596801758,       !- Vertex 4 Xcoordinate
    -123.6122283935547,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2687,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -153.3072204589843,       !- Vertex 2 Xcoordinate
    -164.32080078125,         !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -153.3062286376953,       !- Vertex 4 Xcoordinate
    -162.3366088867187,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2688,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -153.3072204589843,       !- Vertex 2 Xcoordinate
    -164.32080078125,         !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -153.3062286376953,       !- Vertex 4 Xcoordinate
    -162.3366088867187,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2685,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -153.3072204589843,       !- Vertex 2 Xcoordinate
    -164.32080078125,         !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -153.3062286376953,       !- Vertex 4 Xcoordinate
    -162.3366088867187,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2208,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3108596801758,       !- Vertex 1 Xcoordinate
    -123.6122283935547,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -169.4723052978515,       !- Vertex 2 Xcoordinate
    -123.5774688720703,       !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -100.3108596801758,       !- Vertex 4 Xcoordinate
    -123.6122283935547,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2686,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -153.3062286376953,       !- Vertex 2 Xcoordinate
    -162.3366088867187,       !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    14.039999771118163,       !- Vertex 3 Zcoordinate
    -153.3072204589843,       !- Vertex 4 Xcoordinate
    -164.32080078125,         !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2683,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -153.3072204589843,       !- Vertex 2 Xcoordinate
    -164.32080078125,         !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -153.3062286376953,       !- Vertex 4 Xcoordinate
    -162.3366088867187,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2210,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3108596801758,       !- Vertex 1 Xcoordinate
    -123.6122283935547,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -100.3108596801758,       !- Vertex 2 Xcoordinate
    -123.6122283935547,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -169.4723052978515,       !- Vertex 4 Xcoordinate
    -123.5774688720703,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2684,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -153.3062286376953,       !- Vertex 2 Xcoordinate
    -162.3366088867187,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -153.3072204589843,       !- Vertex 4 Xcoordinate
    -164.32080078125,         !- Vertex 4 Ycoordinate
    4.679999923706054;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2211,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4723052978515,       !- Vertex 1 Xcoordinate
    -123.5774688720703,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -169.4723052978515,       !- Vertex 2 Xcoordinate
    -123.5774688720703,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -100.3108596801758,       !- Vertex 3 Xcoordinate
    -123.6122283935547,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -100.3108596801758,       !- Vertex 4 Xcoordinate
    -123.6122283935547,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2213,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4723052978515,       !- Vertex 1 Xcoordinate
    -123.5774688720703,       !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -100.3108596801758,       !- Vertex 2 Xcoordinate
    -123.6122283935547,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    -100.3108596801758,       !- Vertex 3 Xcoordinate
    -123.6122283935547,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -169.4723052978515,       !- Vertex 4 Xcoordinate
    -123.5774688720703,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2215,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3108596801758,       !- Vertex 1 Xcoordinate
    -123.6122283935547,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -100.3108596801758,       !- Vertex 2 Xcoordinate
    -123.6122283935547,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -169.4723052978515,       !- Vertex 4 Xcoordinate
    -123.5774688720703,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2216,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3108596801758,       !- Vertex 1 Xcoordinate
    -123.6122283935547,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    -100.3108596801758,       !- Vertex 2 Xcoordinate
    -123.6122283935547,       !- Vertex 2 Ycoordinate
    9.359999847412112,        !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -169.4723052978515,       !- Vertex 4 Xcoordinate
    -123.5774688720703,       !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2706,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.5828857421875,       !- Vertex 1 Xcoordinate
    -164.3091125488281,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -176.5828857421875,       !- Vertex 2 Xcoordinate
    -164.3091125488281,       !- Vertex 2 Ycoordinate
    9.359999847412112,        !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -153.3072204589843,       !- Vertex 4 Xcoordinate
    -164.32080078125,         !- Vertex 4 Ycoordinate
    4.679999923706054;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2705,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.5828857421875,       !- Vertex 1 Xcoordinate
    -164.3091125488281,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -153.3072204589843,       !- Vertex 2 Xcoordinate
    -164.32080078125,         !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -176.5828857421875,       !- Vertex 4 Xcoordinate
    -164.3091125488281,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2704,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3072204589843,       !- Vertex 1 Xcoordinate
    -164.32080078125,         !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -153.3072204589843,       !- Vertex 2 Xcoordinate
    -164.32080078125,         !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -176.5828857421875,       !- Vertex 3 Xcoordinate
    -164.3091125488281,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -176.5828857421875,       !- Vertex 4 Xcoordinate
    -164.3091125488281,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2703,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.5828857421875,       !- Vertex 1 Xcoordinate
    -164.3091125488281,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -176.5828857421875,       !- Vertex 2 Xcoordinate
    -164.3091125488281,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -153.3072204589843,       !- Vertex 4 Xcoordinate
    -164.32080078125,         !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2702,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.5828857421875,       !- Vertex 1 Xcoordinate
    -164.3091125488281,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -153.3072204589843,       !- Vertex 2 Xcoordinate
    -164.32080078125,         !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -176.5828857421875,       !- Vertex 4 Xcoordinate
    -164.3091125488281,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2711,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3072204589843,       !- Vertex 1 Xcoordinate
    -164.32080078125,         !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -176.5828857421875,       !- Vertex 2 Xcoordinate
    -164.3091125488281,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -176.5828857421875,       !- Vertex 3 Xcoordinate
    -164.3091125488281,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -153.3072204589843,       !- Vertex 4 Xcoordinate
    -164.32080078125,         !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2710,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3072204589843,       !- Vertex 1 Xcoordinate
    -164.32080078125,         !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -153.3072204589843,       !- Vertex 2 Xcoordinate
    -164.32080078125,         !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -176.5828857421875,       !- Vertex 3 Xcoordinate
    -164.3091125488281,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -176.5828857421875,       !- Vertex 4 Xcoordinate
    -164.3091125488281,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2709,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.5828857421875,       !- Vertex 1 Xcoordinate
    -164.3091125488281,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -153.3072204589843,       !- Vertex 2 Xcoordinate
    -164.32080078125,         !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -176.5828857421875,       !- Vertex 4 Xcoordinate
    -164.3091125488281,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2234,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -100.3303070068359,       !- Vertex 2 Xcoordinate
    -162.317626953125,        !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -100.3108596801758,       !- Vertex 3 Xcoordinate
    -123.6122283935547,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -100.3108596801758,       !- Vertex 4 Xcoordinate
    -123.6122283935547,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2708,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.5828857421875,       !- Vertex 1 Xcoordinate
    -164.3091125488281,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    -153.3072204589843,       !- Vertex 2 Xcoordinate
    -164.32080078125,         !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -176.5828857421875,       !- Vertex 4 Xcoordinate
    -164.3091125488281,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2707,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -176.5828857421875,       !- Vertex 1 Xcoordinate
    -164.3091125488281,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    -176.5828857421875,       !- Vertex 2 Xcoordinate
    -164.3091125488281,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -153.3072204589843,       !- Vertex 3 Xcoordinate
    -164.32080078125,         !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -153.3072204589843,       !- Vertex 4 Xcoordinate
    -164.32080078125,         !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2242,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3108596801758,       !- Vertex 1 Xcoordinate
    -123.6122283935547,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -100.3108596801758,       !- Vertex 2 Xcoordinate
    -123.6122283935547,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -100.3303070068359,       !- Vertex 3 Xcoordinate
    -162.317626953125,        !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -100.3303070068359,       !- Vertex 4 Xcoordinate
    -162.317626953125,        !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2239,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3108596801758,       !- Vertex 1 Xcoordinate
    -123.6122283935547,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -100.3108596801758,       !- Vertex 2 Xcoordinate
    -123.6122283935547,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -100.3303070068359,       !- Vertex 3 Xcoordinate
    -162.317626953125,        !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -100.3303070068359,       !- Vertex 4 Xcoordinate
    -162.317626953125,        !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2240,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3108596801758,       !- Vertex 1 Xcoordinate
    -123.6122283935547,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -100.3303070068359,       !- Vertex 2 Xcoordinate
    -162.317626953125,        !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -100.3303070068359,       !- Vertex 3 Xcoordinate
    -162.317626953125,        !- Vertex 3 Ycoordinate
    14.039999771118163,       !- Vertex 3 Zcoordinate
    -100.3108596801758,       !- Vertex 4 Xcoordinate
    -123.6122283935547,       !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2237,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -100.3108596801758,       !- Vertex 2 Xcoordinate
    -123.6122283935547,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    -100.3108596801758,       !- Vertex 3 Xcoordinate
    -123.6122283935547,       !- Vertex 3 Ycoordinate
    9.359999847412112,        !- Vertex 3 Zcoordinate
    -100.3303070068359,       !- Vertex 4 Xcoordinate
    -162.317626953125,        !- Vertex 4 Ycoordinate
    9.359999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2238,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -100.3108596801758,       !- Vertex 2 Xcoordinate
    -123.6122283935547,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -100.3108596801758,       !- Vertex 3 Xcoordinate
    -123.6122283935547,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -100.3303070068359,       !- Vertex 4 Xcoordinate
    -162.317626953125,        !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2786,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7013244628906,       !- Vertex 1 Xcoordinate
    -186.2761840820311,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -119.177490234375,        !- Vertex 2 Xcoordinate
    -186.2920227050781,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -119.177490234375,        !- Vertex 3 Xcoordinate
    -186.2920227050781,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -150.7013244628906,       !- Vertex 4 Xcoordinate
    -186.2761840820311,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2236,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -100.3303070068359,       !- Vertex 2 Xcoordinate
    -162.317626953125,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -100.3108596801758,       !- Vertex 3 Xcoordinate
    -123.6122283935547,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -100.3108596801758,       !- Vertex 4 Xcoordinate
    -123.6122283935547,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2787,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.177490234375,        !- Vertex 1 Xcoordinate
    -186.2920227050781,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -119.177490234375,        !- Vertex 2 Xcoordinate
    -186.2920227050781,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -150.7013244628906,       !- Vertex 4 Xcoordinate
    -186.2761840820311,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2788,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7013244628906,       !- Vertex 1 Xcoordinate
    -186.2761840820311,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -150.7013244628906,       !- Vertex 2 Xcoordinate
    -186.2761840820311,       !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -119.177490234375,        !- Vertex 3 Xcoordinate
    -186.2920227050781,       !- Vertex 3 Ycoordinate
    14.039999771118161,       !- Vertex 3 Zcoordinate
    -119.177490234375,        !- Vertex 4 Xcoordinate
    -186.2920227050781,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2789,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.177490234375,        !- Vertex 1 Xcoordinate
    -186.2920227050781,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -119.177490234375,        !- Vertex 2 Xcoordinate
    -186.2920227050781,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -150.7013244628906,       !- Vertex 4 Xcoordinate
    -186.2761840820311,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2790,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.177490234375,        !- Vertex 1 Xcoordinate
    -186.2920227050781,       !- Vertex 1 Ycoordinate
    9.359999847412112,        !- Vertex 1 Zcoordinate
    -150.7013244628906,       !- Vertex 2 Xcoordinate
    -186.2761840820311,       !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    4.679999923706054,        !- Vertex 3 Zcoordinate
    -119.177490234375,        !- Vertex 4 Xcoordinate
    -186.2920227050781,       !- Vertex 4 Ycoordinate
    4.679999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2245,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3108596801758,       !- Vertex 1 Xcoordinate
    -123.6122283935547,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    -100.3303070068359,       !- Vertex 2 Xcoordinate
    -162.317626953125,        !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -100.3303070068359,       !- Vertex 3 Xcoordinate
    -162.317626953125,        !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -100.3108596801758,       !- Vertex 4 Xcoordinate
    -123.6122283935547,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2791,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.177490234375,        !- Vertex 1 Xcoordinate
    -186.2920227050781,       !- Vertex 1 Ycoordinate
    9.359999847412112,        !- Vertex 1 Zcoordinate
    -119.177490234375,        !- Vertex 2 Xcoordinate
    -186.2920227050781,       !- Vertex 2 Ycoordinate
    14.039999771118161,       !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    14.039999771118163,       !- Vertex 3 Zcoordinate
    -150.7013244628906,       !- Vertex 4 Xcoordinate
    -186.2761840820311,       !- Vertex 4 Ycoordinate
    9.359999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2792,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.177490234375,        !- Vertex 1 Xcoordinate
    -186.2920227050781,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -119.177490234375,        !- Vertex 2 Xcoordinate
    -186.2920227050781,       !- Vertex 2 Ycoordinate
    4.679999923706056,        !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    4.679999923706054,        !- Vertex 3 Zcoordinate
    -150.7013244628906,       !- Vertex 4 Xcoordinate
    -186.2761840820311,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2793,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.177490234375,        !- Vertex 1 Xcoordinate
    -186.2920227050781,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -119.177490234375,        !- Vertex 2 Xcoordinate
    -186.2920227050781,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -150.7013244628906,       !- Vertex 4 Xcoordinate
    -186.2761840820311,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2243,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3303070068359,       !- Vertex 1 Xcoordinate
    -162.317626953125,        !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -100.3108596801758,       !- Vertex 2 Xcoordinate
    -123.6122283935547,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -100.3108596801758,       !- Vertex 3 Xcoordinate
    -123.6122283935547,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -100.3303070068359,       !- Vertex 4 Xcoordinate
    -162.317626953125,        !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2794,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.177490234375,        !- Vertex 1 Xcoordinate
    -186.2920227050781,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -150.7013244628906,       !- Vertex 2 Xcoordinate
    -186.2761840820311,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -119.177490234375,        !- Vertex 4 Xcoordinate
    -186.2920227050781,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2244,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.3108596801758,       !- Vertex 1 Xcoordinate
    -123.6122283935547,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -100.3108596801758,       !- Vertex 2 Xcoordinate
    -123.6122283935547,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -100.3303070068359,       !- Vertex 3 Xcoordinate
    -162.317626953125,        !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -100.3303070068359,       !- Vertex 4 Xcoordinate
    -162.317626953125,        !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2258,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -153.3062286376953,       !- Vertex 2 Xcoordinate
    -162.3366088867187,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -169.4917755126953,       !- Vertex 3 Xcoordinate
    -162.3284912109375,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -169.4917755126953,       !- Vertex 4 Xcoordinate
    -162.3284912109375,       !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2795,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.177490234375,        !- Vertex 1 Xcoordinate
    -186.2920227050781,       !- Vertex 1 Ycoordinate
    46.79999923706055,        !- Vertex 1 Zcoordinate
    -150.7013244628906,       !- Vertex 2 Xcoordinate
    -186.2761840820311,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -119.177490234375,        !- Vertex 4 Xcoordinate
    -186.2920227050781,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2264,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -169.4917755126953,       !- Vertex 2 Xcoordinate
    -162.3284912109375,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -153.3062286376953,       !- Vertex 3 Xcoordinate
    -162.3366088867187,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -153.3062286376953,       !- Vertex 4 Xcoordinate
    -162.3366088867187,       !- Vertex 4 Ycoordinate
    4.679999923706054;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2263,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -153.3062286376953,       !- Vertex 2 Xcoordinate
    -162.3366088867187,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -169.4917755126953,       !- Vertex 3 Xcoordinate
    -162.3284912109375,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -169.4917755126953,       !- Vertex 4 Xcoordinate
    -162.3284912109375,       !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2262,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -153.3062286376953,       !- Vertex 1 Xcoordinate
    -162.3366088867187,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -153.3062286376953,       !- Vertex 2 Xcoordinate
    -162.3366088867187,       !- Vertex 2 Ycoordinate
    46.79999923706055,        !- Vertex 2 Zcoordinate
    -169.4917755126953,       !- Vertex 3 Xcoordinate
    -162.3284912109375,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -169.4917755126953,       !- Vertex 4 Xcoordinate
    -162.3284912109375,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2261,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -153.3062286376953,       !- Vertex 2 Xcoordinate
    -162.3366088867187,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -153.3062286376953,       !- Vertex 3 Xcoordinate
    -162.3366088867187,       !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -169.4917755126953,       !- Vertex 4 Xcoordinate
    -162.3284912109375,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2260,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -153.3062286376953,       !- Vertex 2 Xcoordinate
    -162.3366088867187,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -153.3062286376953,       !- Vertex 3 Xcoordinate
    -162.3366088867187,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -169.4917755126953,       !- Vertex 4 Xcoordinate
    -162.3284912109375,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2259,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    9.359999847412112,        !- Vertex 1 Zcoordinate
    -153.3062286376953,       !- Vertex 2 Xcoordinate
    -162.3366088867187,       !- Vertex 2 Ycoordinate
    9.359999847412109,        !- Vertex 2 Zcoordinate
    -153.3062286376953,       !- Vertex 3 Xcoordinate
    -162.3366088867187,       !- Vertex 3 Ycoordinate
    14.039999771118163,       !- Vertex 3 Zcoordinate
    -169.4917755126953,       !- Vertex 4 Xcoordinate
    -162.3284912109375,       !- Vertex 4 Ycoordinate
    14.039999771118161;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2749,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -119.2203292846679,       !- Vertex 2 Xcoordinate
    -271.5606994628906,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -93.24832916259763,       !- Vertex 4 Xcoordinate
    -271.57373046875,         !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2750,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -119.2203292846679,       !- Vertex 2 Xcoordinate
    -271.5606994628906,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -93.24832916259763,       !- Vertex 4 Xcoordinate
    -271.57373046875,         !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2747,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -119.2203292846679,       !- Vertex 4 Xcoordinate
    -271.5606994628906,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2748,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -119.2203292846679,       !- Vertex 4 Xcoordinate
    -271.5606994628906,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2753,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.24832916259763,       !- Vertex 1 Xcoordinate
    -271.57373046875,         !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    9.359999847412112,        !- Vertex 2 Zcoordinate
    -119.2203292846679,       !- Vertex 3 Xcoordinate
    -271.5606994628906,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -119.2203292846679,       !- Vertex 4 Xcoordinate
    -271.5606994628906,       !- Vertex 4 Ycoordinate
    4.679999923706054;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2267,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -153.3062286376953,       !- Vertex 2 Xcoordinate
    -162.3366088867187,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -153.3062286376953,       !- Vertex 3 Xcoordinate
    -162.3366088867187,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -169.4917755126953,       !- Vertex 4 Xcoordinate
    -162.3284912109375,       !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2268,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -169.4917755126953,       !- Vertex 2 Xcoordinate
    -162.3284912109375,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -153.3062286376953,       !- Vertex 3 Xcoordinate
    -162.3366088867187,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -153.3062286376953,       !- Vertex 4 Xcoordinate
    -162.3366088867187,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2751,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -119.2203292846679,       !- Vertex 1 Xcoordinate
    -271.5606994628906,       !- Vertex 1 Ycoordinate
    9.359999847412109,        !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    9.359999847412112,        !- Vertex 2 Zcoordinate
    -93.24832916259763,       !- Vertex 3 Xcoordinate
    -271.57373046875,         !- Vertex 3 Ycoordinate
    14.039999771118161,       !- Vertex 3 Zcoordinate
    -119.2203292846679,       !- Vertex 4 Xcoordinate
    -271.5606994628906,       !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2269,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -153.3062286376953,       !- Vertex 2 Xcoordinate
    -162.3366088867187,       !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -153.3062286376953,       !- Vertex 3 Xcoordinate
    -162.3366088867187,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -169.4917755126953,       !- Vertex 4 Xcoordinate
    -162.3284912109375,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2752,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -93.24832916259763,       !- Vertex 1 Xcoordinate
    -271.57373046875,         !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    -93.24832916259763,       !- Vertex 2 Xcoordinate
    -271.57373046875,         !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -119.2203292846679,       !- Vertex 3 Xcoordinate
    -271.5606994628906,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -119.2203292846679,       !- Vertex 4 Xcoordinate
    -271.5606994628906,       !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2281,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -169.4917755126953,       !- Vertex 2 Xcoordinate
    -162.3284912109375,       !- Vertex 2 Ycoordinate
    9.359999847412112,        !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -169.4723052978515,       !- Vertex 4 Xcoordinate
    -123.5774688720703,       !- Vertex 4 Ycoordinate
    4.679999923706054;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2288,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    -169.4723052978515,       !- Vertex 2 Xcoordinate
    -123.5774688720703,       !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -169.4917755126953,       !- Vertex 4 Xcoordinate
    -162.3284912109375,       !- Vertex 4 Ycoordinate
    9.359999847412112;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2766,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7013244628906,       !- Vertex 1 Xcoordinate
    -186.2761840820311,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -150.7013244628906,       !- Vertex 2 Xcoordinate
    -186.2761840820311,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -150.7441864013672,       !- Vertex 3 Xcoordinate
    -271.564666748047,        !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    18.719999694824217;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2765,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7441864013672,       !- Vertex 1 Xcoordinate
    -271.564666748047,        !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -150.7013244628906,       !- Vertex 2 Xcoordinate
    -186.2761840820311,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2287,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    4.679999923706056,        !- Vertex 1 Zcoordinate
    -169.4723052978515,       !- Vertex 2 Xcoordinate
    -123.5774688720703,       !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -169.4917755126953,       !- Vertex 4 Xcoordinate
    -162.3284912109375,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2290,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -169.4723052978515,       !- Vertex 2 Xcoordinate
    -123.5774688720703,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -169.4917755126953,       !- Vertex 4 Xcoordinate
    -162.3284912109375,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2289,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4723052978515,       !- Vertex 1 Xcoordinate
    -123.5774688720703,       !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -169.4917755126953,       !- Vertex 2 Xcoordinate
    -162.3284912109375,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -169.4917755126953,       !- Vertex 3 Xcoordinate
    -162.3284912109375,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -169.4723052978515,       !- Vertex 4 Xcoordinate
    -123.5774688720703,       !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2770,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7013244628906,       !- Vertex 1 Xcoordinate
    -186.2761840820311,       !- Vertex 1 Ycoordinate
    32.759999465942386,       !- Vertex 1 Zcoordinate
    -150.7013244628906,       !- Vertex 2 Xcoordinate
    -186.2761840820311,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -150.7441864013672,       !- Vertex 3 Xcoordinate
    -271.564666748047,        !- Vertex 3 Ycoordinate
    37.43999938964844,        !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2284,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -169.4917755126953,       !- Vertex 2 Xcoordinate
    -162.3284912109375,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -169.4723052978515,       !- Vertex 4 Xcoordinate
    -123.5774688720703,       !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2769,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7441864013672,       !- Vertex 1 Xcoordinate
    -271.564666748047,        !- Vertex 1 Ycoordinate
    42.1199993133545,         !- Vertex 1 Zcoordinate
    -150.7013244628906,       !- Vertex 2 Xcoordinate
    -186.2761840820311,       !- Vertex 2 Ycoordinate
    42.1199993133545,         !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    46.79999923706055,        !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    46.79999923706055;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2283,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4723052978515,       !- Vertex 1 Xcoordinate
    -123.5774688720703,       !- Vertex 1 Ycoordinate
    18.719999694824217,       !- Vertex 1 Zcoordinate
    -169.4917755126953,       !- Vertex 2 Xcoordinate
    -162.3284912109375,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -169.4917755126953,       !- Vertex 3 Xcoordinate
    -162.3284912109375,       !- Vertex 3 Ycoordinate
    23.399999618530273,       !- Vertex 3 Zcoordinate
    -169.4723052978515,       !- Vertex 4 Xcoordinate
    -123.5774688720703,       !- Vertex 4 Ycoordinate
    23.399999618530273;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2286,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4723052978515,       !- Vertex 1 Xcoordinate
    -123.5774688720703,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -169.4917755126953,       !- Vertex 2 Xcoordinate
    -162.3284912109375,       !- Vertex 2 Ycoordinate
    37.43999938964844,        !- Vertex 2 Zcoordinate
    -169.4917755126953,       !- Vertex 3 Xcoordinate
    -162.3284912109375,       !- Vertex 3 Ycoordinate
    42.1199993133545,         !- Vertex 3 Zcoordinate
    -169.4723052978515,       !- Vertex 4 Xcoordinate
    -123.5774688720703,       !- Vertex 4 Ycoordinate
    42.1199993133545;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2768,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7013244628906,       !- Vertex 1 Xcoordinate
    -186.2761840820311,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -150.7013244628906,       !- Vertex 2 Xcoordinate
    -186.2761840820311,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -150.7441864013672,       !- Vertex 3 Xcoordinate
    -271.564666748047,        !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2285,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4723052978515,       !- Vertex 1 Xcoordinate
    -123.5774688720703,       !- Vertex 1 Ycoordinate
    37.43999938964844,        !- Vertex 1 Zcoordinate
    -169.4723052978515,       !- Vertex 2 Xcoordinate
    -123.5774688720703,       !- Vertex 2 Ycoordinate
    32.759999465942386,       !- Vertex 2 Zcoordinate
    -169.4917755126953,       !- Vertex 3 Xcoordinate
    -162.3284912109375,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -169.4917755126953,       !- Vertex 4 Xcoordinate
    -162.3284912109375,       !- Vertex 4 Ycoordinate
    37.43999938964844;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2767,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7013244628906,       !- Vertex 1 Xcoordinate
    -186.2761840820311,       !- Vertex 1 Ycoordinate
    14.039999771118163,       !- Vertex 1 Zcoordinate
    -150.7441864013672,       !- Vertex 2 Xcoordinate
    -271.564666748047,        !- Vertex 2 Ycoordinate
    14.039999771118163,       !- Vertex 2 Zcoordinate
    -150.7441864013672,       !- Vertex 3 Xcoordinate
    -271.564666748047,        !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -150.7013244628906,       !- Vertex 4 Xcoordinate
    -186.2761840820311,       !- Vertex 4 Ycoordinate
    9.359999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2774,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7441864013672,       !- Vertex 1 Xcoordinate
    -271.564666748047,        !- Vertex 1 Ycoordinate
    28.07999954223633,        !- Vertex 1 Zcoordinate
    -150.7013244628906,       !- Vertex 2 Xcoordinate
    -186.2761840820311,       !- Vertex 2 Ycoordinate
    28.07999954223633,        !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    32.759999465942386,       !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    32.759999465942386;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2773,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7441864013672,       !- Vertex 1 Xcoordinate
    -271.564666748047,        !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -150.7013244628906,       !- Vertex 2 Xcoordinate
    -186.2761840820311,       !- Vertex 2 Ycoordinate
    4.679999923706054,        !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    9.359999847412109,        !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    9.359999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2772,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7441864013672,       !- Vertex 1 Xcoordinate
    -271.564666748047,        !- Vertex 1 Ycoordinate
    4.679999923706054,        !- Vertex 1 Zcoordinate
    -150.7441864013672,       !- Vertex 2 Xcoordinate
    -271.564666748047,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -150.7013244628906,       !- Vertex 4 Xcoordinate
    -186.2761840820311,       !- Vertex 4 Ycoordinate
    4.679999923706054;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2771,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -150.7441864013672,       !- Vertex 1 Xcoordinate
    -271.564666748047,        !- Vertex 1 Ycoordinate
    23.399999618530273,       !- Vertex 1 Zcoordinate
    -150.7013244628906,       !- Vertex 2 Xcoordinate
    -186.2761840820311,       !- Vertex 2 Ycoordinate
    23.399999618530273,       !- Vertex 2 Zcoordinate
    -150.7013244628906,       !- Vertex 3 Xcoordinate
    -186.2761840820311,       !- Vertex 3 Ycoordinate
    28.07999954223633,        !- Vertex 3 Zcoordinate
    -150.7441864013672,       !- Vertex 4 Xcoordinate
    -271.564666748047,        !- Vertex 4 Ycoordinate
    28.07999954223633;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB123W2291,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -169.4917755126953,       !- Vertex 1 Xcoordinate
    -162.3284912109375,       !- Vertex 1 Ycoordinate
    14.039999771118161,       !- Vertex 1 Zcoordinate
    -169.4917755126953,       !- Vertex 2 Xcoordinate
    -162.3284912109375,       !- Vertex 2 Ycoordinate
    18.719999694824217,       !- Vertex 2 Zcoordinate
    -169.4723052978515,       !- Vertex 3 Xcoordinate
    -123.5774688720703,       !- Vertex 3 Ycoordinate
    18.719999694824217,       !- Vertex 3 Zcoordinate
    -169.4723052978515,       !- Vertex 4 Xcoordinate
    -123.5774688720703,       !- Vertex 4 Ycoordinate
    14.039999771118163;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5572,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524414,        !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5571,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524414,        !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    33.46666717529297,        !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    33.46666717529297,        !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    27.88888931274414;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5369,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    44.622222900390625,       !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    39.0444450378418,         !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    39.0444450378418,         !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    32.74869537353517,        !- Vertex 4 Ycoordinate
    44.622222900390625;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5574,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524414,        !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    32.74869537353517,        !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5370,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    16.733333587646484,       !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    11.155555725097656,       !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    32.74869537353517,        !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5573,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524414,        !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    32.74869537353517,        !- Vertex 4 Ycoordinate
    11.155555725097656;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5575,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524414,        !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    5.577777862548828,        !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    5.577777862548828,        !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5568,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524414,        !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    49.9000015258789,         !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    49.9000015258789,         !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    44.622222900390625;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5355,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    5.577777862548828,        !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    11.155555725097656,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5567,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524414,        !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    33.46666717529297,        !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    39.0444450378418,         !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    39.0444450378418,         !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    32.74869537353517,        !- Vertex 4 Ycoordinate
    33.46666717529297;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5356,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    11.155555725097656;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5570,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524414,        !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    39.0444450378418,         !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    39.0444450378418,         !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    32.74869537353517,        !- Vertex 4 Ycoordinate
    44.622222900390625;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5357,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    16.733333587646484,       !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    22.311111450195312,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5569,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524414,        !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5358,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    46.09999847412109,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    46.09999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5352,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    27.88888931274414,        !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    33.46666717529297,        !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    33.46666717529297;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5587,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -4.309249877929686,       !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5351,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    27.88888931274414,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    22.311111450195312,       !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    27.88888931274414;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5588,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -62.38724899291992,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -4.309249877929686,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5354,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    39.0444450378418,         !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    39.0444450378418,         !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    33.46666717529297,        !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    33.46666717529297;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5353,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5350,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    44.622222900390625,       !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    39.0444450378418,         !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    39.0444450378418,         !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    44.622222900390625;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5583,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.38724899291992,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    32.79999923706056,        !- Vertex 1 Zcoordinate
    -62.38724899291992,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -4.309249877929686,       !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    32.79999923706056;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5584,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.38724899291992,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -4.309249877929686,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5585,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    5.577777862548828,        !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -4.309249877929686,       !- Vertex 3 Ycoordinate
    11.155555725097656,       !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5586,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.38724899291992,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    16.733333587646484,       !- Vertex 1 Zcoordinate
    -62.38724899291992,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -4.309249877929686,       !- Vertex 3 Ycoordinate
    11.155555725097656,       !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5337,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.0402450561523,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    44.622222900390625,       !- Vertex 1 Zcoordinate
    -113.0402450561523,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    42.70000076293945,        !- Vertex 2 Zcoordinate
    -113.0402450561523,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    42.70000076293945,        !- Vertex 3 Zcoordinate
    -113.0402450561523,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    44.622222900390625;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5338,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.0402450561523,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    46.09999847412109,        !- Vertex 1 Zcoordinate
    -113.0402450561523,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -113.0402450561523,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -113.0402450561523,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    46.09999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5610,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    5.577777862548828,        !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -11.22896575927734,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -11.22896575927734,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -11.22896575927734,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5609,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -11.22896575927734,       !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -11.22896575927734,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -11.22896575927734,       !- Vertex 4 Ycoordinate
    11.155555725097656;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5598,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.38724899291992,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -62.38724899291992,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    11.155555725097656;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5597,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.38724899291992,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -62.38724899291992,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5596,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.38724899291992,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    32.79999923706056,        !- Vertex 1 Zcoordinate
    -62.38724899291992,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    32.79999923706056,        !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    27.88888931274414;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5601,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.38724899291992,       !- Vertex 1 Xcoordinate
    -17.22896575927734,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -62.38724899291992,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -4.309249877929686,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5600,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.38724899291992,       !- Vertex 1 Xcoordinate
    -17.22896575927734,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -62.38724899291992,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -4.309249877929686,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5599,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.38724899291992,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -62.38724899291992,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5625,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -17.22896575927734,       !- Vertex 1 Ycoordinate
    16.733333587646484,       !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    11.155555725097656,       !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5626,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -17.22896575927734,       !- Vertex 1 Ycoordinate
    31.70000076293945,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    32.79999923706056,        !- Vertex 4 Zcoordinate
    -78.88240051269531,       !- Vertex 5 Xcoordinate
    -17.22896575927734,       !- Vertex 5 Ycoordinate
    32.79999923706056,        !- Vertex 5 Zcoordinate
    -78.88240051269531,       !- Vertex 6 Xcoordinate
    -17.22896575927734,       !- Vertex 6 Ycoordinate
    31.70000076293945;        !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5623,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -17.22896575927734,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    5.577777862548828,        !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    11.155555725097656;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5624,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -62.38724899291992,       !- Vertex 1 Xcoordinate
    -17.22896575927734,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -62.38724899291992,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    5.577777862548828,        !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5613,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    31.70000076293945,        !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -11.22896575927734,       !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -11.22896575927734,       !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -11.22896575927734,       !- Vertex 4 Ycoordinate
    31.70000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5614,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    5.577777862548828,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -11.22896575927734,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -11.22896575927734,       !- Vertex 3 Ycoordinate
    11.155555725097656,       !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -11.22896575927734,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5611,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    27.88888931274414,        !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -11.22896575927734,       !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -11.22896575927734,       !- Vertex 3 Ycoordinate
    22.311111450195312,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -11.22896575927734,       !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5612,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    16.733333587646484,       !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -11.22896575927734,       !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -11.22896575927734,       !- Vertex 3 Ycoordinate
    22.311111450195312,       !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -11.22896575927734,       !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5512,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    27.88888931274414,        !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    33.46666717529297,        !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    33.46666717529297,        !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    27.88888931274414;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5511,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5514,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    5.577777862548827,        !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    11.155555725097656,       !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5513,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5508,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    5.577777862548827,        !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    5.577777862548828,        !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5510,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    39.0444450378418,         !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    39.0444450378418,         !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    42.70000076293945,        !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    42.70000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5509,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    39.0444450378418,         !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    33.46666717529297,        !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    33.46666717529297,        !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    39.0444450378418;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5520,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.8348388671875,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    44.622222900390625,       !- Vertex 1 Zcoordinate
    -113.8348388671875,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -113.8348388671875,       !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    49.9000015258789,         !- Vertex 3 Zcoordinate
    -113.8348388671875,       !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    49.9000015258789;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5521,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.8348388671875,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    42.70000076293945,        !- Vertex 1 Zcoordinate
    -113.8348388671875,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -113.8348388671875,       !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -113.8348388671875,       !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    42.70000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5515,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5537,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -4.309249877929686,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -11.22896575927734,       !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5536,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    27.88888931274414,        !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -11.22896575927734,       !- Vertex 3 Ycoordinate
    22.311111450195312,       !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -11.22896575927734,       !- Vertex 4 Ycoordinate
    27.88888931274414;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5535,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    31.70000076293945,        !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    31.70000076293945,        !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    32.79999923706056,        !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    32.79999923706056,        !- Vertex 4 Zcoordinate
    -78.88240051269531,       !- Vertex 5 Xcoordinate
    -4.309249877929686,       !- Vertex 5 Ycoordinate
    27.88888931274414,        !- Vertex 5 Zcoordinate
    -78.88240051269531,       !- Vertex 6 Xcoordinate
    -11.22896575927734,       !- Vertex 6 Ycoordinate
    27.88888931274414;        !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5534,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -11.22896575927734,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -11.22896575927734,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5533,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -4.309249877929686,       !- Vertex 2 Ycoordinate
    5.577777862548828,        !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -11.22896575927734,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -11.22896575927734,       !- Vertex 4 Ycoordinate
    11.155555725097656;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5532,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -78.88240051269531,       !- Vertex 1 Xcoordinate
    -4.309249877929686,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -78.88240051269531,       !- Vertex 2 Xcoordinate
    -11.22896575927734,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -78.88240051269531,       !- Vertex 3 Xcoordinate
    -11.22896575927734,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -78.88240051269531,       !- Vertex 4 Xcoordinate
    -4.309249877929686,       !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W705,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -113.6469345092773,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    50.20000076293945,        !- Vertex 1 Zcoordinate
    -113.6469345092773,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    46.09999847412109,        !- Vertex 2 Zcoordinate
    -113.6469345092773,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    46.09999847412109,        !- Vertex 3 Zcoordinate
    -113.6469345092773,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    50.20000076293945;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5555,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -99.3439712524414,        !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    44.622222900390625,       !- Vertex 1 Zcoordinate
    -113.8348388671875,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -113.8348388671875,       !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    49.9000015258789,         !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    49.9000015258789;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5556,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    42.70000076293945,        !- Vertex 1 Zcoordinate
    -113.8348388671875,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    42.70000076293945,        !- Vertex 2 Zcoordinate
    -113.8348388671875,       !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    44.622222900390625,       !- Vertex 4 Zcoordinate
    -99.3439712524414,        !- Vertex 5 Xcoordinate
    40.45580291748047,        !- Vertex 5 Ycoordinate
    39.0444450378418,         !- Vertex 5 Zcoordinate
    -120.7681503295898,       !- Vertex 6 Xcoordinate
    40.45580291748047,        !- Vertex 6 Ycoordinate
    39.0444450378418;         !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5553,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    27.88888931274414,        !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    22.311111450195312,       !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5554,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    27.88888931274414,        !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    33.46666717529297,        !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    33.46666717529297,        !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    27.88888931274414;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5551,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    5.577777862548828,        !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    11.155555725097656,       !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5552,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    39.0444450378418,         !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    39.0444450378418,         !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    33.46666717529297,        !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    33.46666717529297;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5549,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -99.3439712524414,        !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5550,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    11.155555725097656;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5548,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    40.45580291748047,        !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    40.45580291748047,        !- Vertex 2 Ycoordinate
    5.577777862548828,        !- Vertex 2 Zcoordinate
    -99.3439712524414,        !- Vertex 3 Xcoordinate
    40.45580291748047,        !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -99.3439712524414,        !- Vertex 4 Xcoordinate
    40.45580291748047,        !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5488,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -11.22896575927734,       !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5487,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -11.22896575927734,       !- Vertex 4 Ycoordinate
    27.88888931274414;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5490,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    39.0444450378418,         !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    39.0444450378418,         !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    44.622222900390625;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5489,         !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    27.88888931274414,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    33.46666717529297,        !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    33.46666717529297,        !- Vertex 4 Zcoordinate
    -100.5378952026367,       !- Vertex 5 Xcoordinate
    -18.04330444335937,       !- Vertex 5 Ycoordinate
    27.88888931274414,        !- Vertex 5 Zcoordinate
    -100.5378952026367,       !- Vertex 6 Xcoordinate
    -17.22896575927734,       !- Vertex 6 Ycoordinate
    27.88888931274414,        !- Vertex 6 Zcoordinate
    -100.5378952026367,       !- Vertex 7 Xcoordinate
    -17.22896575927734,       !- Vertex 7 Ycoordinate
    31.70000076293945,        !- Vertex 7 Zcoordinate
    -100.5378952026367,       !- Vertex 8 Xcoordinate
    -11.22896575927734,       !- Vertex 8 Ycoordinate
    31.70000076293945;        !- Vertex 8 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5486,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5485,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -11.22896575927734,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -11.22896575927734,       !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5496,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    39.0444450378418,         !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    39.0444450378418,         !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    33.46666717529297,        !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    33.46666717529297;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5495,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    5.577777862548828,        !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -11.22896575927734,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -11.22896575927734,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5498,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    46.09999847412109,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    46.09999847412109,        !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    44.622222900390625;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5497,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5492,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -17.22896575927734,       !- Vertex 1 Ycoordinate
    5.577777862548828,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    11.155555725097656,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5491,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -11.22896575927734,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -11.22896575927734,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5494,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -17.22896575927734,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5493,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -17.22896575927734,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    27.88888931274414,        !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5458,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    44.622222900390625,       !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    39.0444450378418,         !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    32.74869537353517,        !- Vertex 4 Ycoordinate
    39.0444450378418;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5457,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    33.46666717529297,        !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    33.46666717529297,        !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    39.0444450378418,         !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    39.0444450378418;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5456,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    5.577777862548828,        !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    32.74869537353517,        !- Vertex 4 Ycoordinate
    11.155555725097656;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5455,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    27.88888931274414;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5454,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    5.577777862548828,        !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5729,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -123.3419799804687,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -123.3419799804687,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    11.155555725097656;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5453,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    16.733333587646484,       !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    -10.64484405517578,       !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    11.155555725097656,       !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    32.74869537353517,        !- Vertex 4 Ycoordinate
    11.155555725097656;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5730,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -123.3419799804687,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    33.46666717529297,        !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    33.46666717529297,        !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    27.88888931274414;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5452,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    44.622222900390625,       !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    46.09999847412109,        !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    46.09999847412109;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5727,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -123.3419799804687,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -123.3419799804687,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    27.88888931274414,        !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    27.88888931274414;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5451,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    -10.64484405517578,       !- Vertex 1 Ycoordinate
    16.733333587646484,       !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    32.74869537353517,        !- Vertex 3 Ycoordinate
    22.311111450195312,       !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5728,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    11.155555725097656,       !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    5.577777862548827,        !- Vertex 2 Zcoordinate
    -123.3419799804687,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    5.577777862548828,        !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    11.155555725097656;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5733,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -113.0402450561523,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    46.09999847412109,        !- Vertex 1 Zcoordinate
    -113.0402450561523,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -123.3419799804687,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    50.20000076293945,        !- Vertex 4 Zcoordinate
    -113.6469345092773,       !- Vertex 5 Xcoordinate
    -10.60215759277344,       !- Vertex 5 Ycoordinate
    50.20000076293945,        !- Vertex 5 Zcoordinate
    -113.6469345092773,       !- Vertex 6 Xcoordinate
    -10.60215759277344,       !- Vertex 6 Ycoordinate
    46.09999847412109;        !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5734,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -123.3419799804687,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    39.0444450378418,         !- Vertex 1 Zcoordinate
    -123.3419799804687,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -113.0402450561523,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -113.0402450561523,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    42.70000076293945,        !- Vertex 4 Zcoordinate
    -120.7681503295898,       !- Vertex 5 Xcoordinate
    -10.60215759277344,       !- Vertex 5 Ycoordinate
    42.70000076293945,        !- Vertex 5 Zcoordinate
    -120.7681503295898,       !- Vertex 6 Xcoordinate
    -10.60215759277344,       !- Vertex 6 Ycoordinate
    39.0444450378418;         !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5731,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -123.3419799804687,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    33.46666717529297,        !- Vertex 1 Zcoordinate
    -123.3419799804687,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    39.0444450378418,         !- Vertex 2 Zcoordinate
    -120.7681503295898,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    39.0444450378418,         !- Vertex 3 Zcoordinate
    -120.7681503295898,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    33.46666717529297;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5732,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -123.3419799804687,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5735,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -120.7681503295898,       !- Vertex 1 Xcoordinate
    -10.60215759277344,       !- Vertex 1 Ycoordinate
    5.577777862548827,        !- Vertex 1 Zcoordinate
    -120.7681503295898,       !- Vertex 2 Xcoordinate
    -10.60215759277344,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -123.3419799804687,       !- Vertex 3 Xcoordinate
    -10.60215759277344,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -10.60215759277344,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5450,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -101.1358032226562,       !- Vertex 1 Xcoordinate
    32.74869537353517,        !- Vertex 1 Ycoordinate
    27.88888931274414,        !- Vertex 1 Zcoordinate
    -101.1358032226562,       !- Vertex 2 Xcoordinate
    32.74869537353517,        !- Vertex 2 Ycoordinate
    33.46666717529297,        !- Vertex 2 Zcoordinate
    -101.1358032226562,       !- Vertex 3 Xcoordinate
    -10.64484405517578,       !- Vertex 3 Ycoordinate
    33.46666717529297,        !- Vertex 3 Zcoordinate
    -101.1358032226562,       !- Vertex 4 Xcoordinate
    -10.64484405517578,       !- Vertex 4 Ycoordinate
    27.88888931274414;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5627,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -17.22896575927734,       !- Vertex 1 Ycoordinate
    16.733333587646484,       !- Vertex 1 Zcoordinate
    -62.38724899291992,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    22.311111450195312,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5628,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -17.22896575927734,       !- Vertex 1 Ycoordinate
    27.88888931274414,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -17.22896575927734,       !- Vertex 2 Ycoordinate
    22.311111450195312,       !- Vertex 2 Zcoordinate
    -62.38724899291992,       !- Vertex 3 Xcoordinate
    -17.22896575927734,       !- Vertex 3 Ycoordinate
    22.311111450195312,       !- Vertex 3 Zcoordinate
    -62.38724899291992,       !- Vertex 4 Xcoordinate
    -17.22896575927734,       !- Vertex 4 Ycoordinate
    27.88888931274414;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5648,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -123.3419799804687,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    16.733333587646484,       !- Vertex 1 Zcoordinate
    -123.3419799804687,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    11.155555725097656,       !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    11.155555725097656,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    16.733333587646484;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5647,         !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    46.09999847412109,        !- Vertex 1 Zcoordinate
    -113.6469345092773,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    46.09999847412109,        !- Vertex 2 Zcoordinate
    -113.6469345092773,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    50.20000076293945,        !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    50.20000076293945,        !- Vertex 4 Zcoordinate
    -123.3419799804687,       !- Vertex 5 Xcoordinate
    -18.04330444335937,       !- Vertex 5 Ycoordinate
    44.622222900390625,       !- Vertex 5 Zcoordinate
    -100.5378952026367,       !- Vertex 6 Xcoordinate
    -18.04330444335937,       !- Vertex 6 Ycoordinate
    44.622222900390625;       !- Vertex 6 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5650,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -123.3419799804687,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    22.311111450195312,       !- Vertex 1 Zcoordinate
    -123.3419799804687,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    16.733333587646484,       !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    16.733333587646484,       !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    22.311111450195312;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5649,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    39.0444450378418,         !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    44.622222900390625,       !- Vertex 2 Zcoordinate
    -123.3419799804687,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    44.622222900390625,       !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    39.0444450378418;         !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5644,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -123.3419799804687,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    5.577777862548828,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    5.577777862548828,        !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    11.155555725097656,       !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    11.155555725097656;       !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5643,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -123.3419799804687,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    5.577777862548828,        !- Vertex 1 Zcoordinate
    -123.3419799804687,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -100.5378952026367,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -100.5378952026367,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    5.577777862548828;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5646,         !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -100.5378952026367,       !- Vertex 1 Xcoordinate
    -18.04330444335937,       !- Vertex 1 Ycoordinate
    33.46666717529297,        !- Vertex 1 Zcoordinate
    -100.5378952026367,       !- Vertex 2 Xcoordinate
    -18.04330444335937,       !- Vertex 2 Ycoordinate
    39.0444450378418,         !- Vertex 2 Zcoordinate
    -123.3419799804687,       !- Vertex 3 Xcoordinate
    -18.04330444335937,       !- Vertex 3 Ycoordinate
    39.0444450378418,         !- Vertex 3 Zcoordinate
    -123.3419799804687,       !- Vertex 4 Xcoordinate
    -18.04330444335937,       !- Vertex 4 Ycoordinate
    33.46666717529297;        !- Vertex 4 Zcoordinate

SHADING:BUILDING:DETAILED,
    ShadingB797W5645,         !- Name
